Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
3181,2026-04-28 10:33:45,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3180,2026-04-28 10:33:44,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3179,2026-04-28 10:33:33,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3178,2026-04-28 10:33:31,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3177,2026-04-28 10:33:31,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3176,2026-04-28 10:33:31,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3175,2026-04-28 10:33:31,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3174,2026-04-27 19:03:56,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3173,2026-04-27 19:03:55,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3172,2026-04-27 17:21:55,Low PEEP,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3171,2026-04-27 17:21:55,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3170,2026-04-27 17:21:55,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3169,2026-04-27 17:21:55,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3168,2026-04-27 17:21:55,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3167,2026-04-27 17:19:25,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,50,2,15,6,20,5,40,10,1,16,1.0:2.0,0.2,19.1,,23,500,0,7.5,6.75,,0,46,10,,,,,100,1,15,500,0,0,0,532,0,0,6.75,9,,,0,
3166,2026-04-27 17:19:21,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,50,2,15,6,20,5,40,10,1,16,1.0:2.0,0,19.1,,24,532,0,7.5,7.26,18,0,46,10,,,,,100,1,15,0,0,532,0,532,0,0,7.26,3,,,0,
3165,2026-04-27 17:16:47,Alarm Limits Change,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,50,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3164,2026-04-27 17:16:40,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3163,2026-04-27 17:16:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3162,2026-04-27 17:15:55,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3161,2026-04-27 17:15:50,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3160,2026-04-27 17:15:43,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3159,2026-04-27 17:15:38,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3158,2026-04-27 17:15:35,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.8,19.3,,24,504,524,7.49,7.73,25,81,47,8,,,,,0,0,15,504,524,0,0,0,0,0,7.73,0,,,25,
3157,2026-04-27 17:15:35,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.8,19.3,,24,504,524,7.49,7.73,25,81,47,8,,,,,0,0,15,504,524,0,0,0,0,0,7.73,0,,,25,
3156,2026-04-27 17:15:33,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3155,2026-04-27 17:15:32,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3154,2026-04-27 17:14:29,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3153,2026-04-27 17:14:27,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3152,2026-04-27 17:14:26,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3151,2026-04-27 11:02:18,Battery 2 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3150,2026-04-27 11:02:18,Battery 1 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3149,2026-04-27 11:02:18,AC Power Loss,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5,19.3,,25,498,513,7.49,7.7,24,96,46,7,,,,,0,0,15,498,513,0,0,0,0,0,7.7,0,,,25,
3148,2026-04-27 11:02:18,Operation On Battery Ended,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3147,2026-04-27 11:02:08,Battery 2 Discharged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3146,2026-04-27 11:02:08,Battery 1 Discharged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3145,2026-04-27 11:02:08,AC Power Loss,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,5,19.3,,25,499,513,7.49,7.71,25,96,46,8,,,,,0,0,15,499,513,0,0,0,0,0,7.71,0,,,25,
3144,2026-04-27 11:02:08,Operation On Battery Started,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3143,2026-04-27 09:38:42,Confirm A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3142,2026-04-27 09:35:45,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3141,2026-04-27 09:35:44,Low O2 Supply,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3140,2026-04-27 09:35:44,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3139,2026-04-27 09:35:44,Low Gas Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
3138,2026-04-27 09:35:43,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3137,2026-04-27 09:35:41,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3136,2026-04-27 09:35:30,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3135,2026-04-27 09:35:27,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3134,2026-04-27 09:35:27,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3133,2026-04-27 09:35:27,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3132,2026-04-27 09:35:27,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3131,2026-04-27 09:32:29,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3130,2026-04-27 09:32:28,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3129,2026-04-27 09:32:28,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3128,2026-04-27 09:32:28,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3127,2026-04-27 09:32:28,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3126,2026-04-27 09:32:28,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3125,2026-04-27 09:32:28,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3124,2026-04-26 20:48:14,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3123,2026-04-26 20:48:13,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3122,2026-04-26 20:48:12,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3121,2026-04-26 20:22:42,Battery 1 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3120,2026-04-26 20:22:41,Battery 1 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3119,2026-04-26 20:09:48,Log Data File has been exported successfully,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3118,2026-04-26 20:09:27,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3117,2026-04-26 20:02:50,Air Inlet Flow Sensor Fault,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,5.9,19.3,,25,499,541,7.49,7.84,24,98,47,7,,,,,0,0,15,499,541,0,0,0,0,0,7.84,0,,,25,
3116,2026-04-26 20:02:49,Air Inlet Flow Sensor Fault,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,5.4,19.3,,25,500,523,7.49,7.82,25,98,47,8,,,,,0,0,15,500,523,0,0,0,0,0,7.82,0,,,25,
3115,2026-04-26 19:21:57,Battery 1 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3114,2026-04-26 19:15:05,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.2,19.3,,25,500,518,7.49,7.72,25,96,47,7,,,,,0,0,15,500,518,0,0,0,0,0,7.72,0,,,25,
3113,2026-04-26 19:15:05,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.2,19.3,,25,500,518,7.49,7.72,25,96,47,7,,,,,0,0,15,500,518,0,0,0,0,0,7.72,0,,,25,
3112,2026-04-26 19:15:04,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3111,2026-04-26 19:15:03,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3110,2026-04-26 19:13:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3109,2026-04-26 19:13:36,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3108,2026-04-26 19:13:35,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3107,2026-04-26 19:10:22,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:2.0,5.4,19.2,,25,515,407,7.49,7.78,26,83,47,7,,,,,20,1,15,0,0,515,407,515,407,0.41,7.37,0,,,22,
3106,2026-04-26 19:10:18,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.0,1.4,19.4,,25,491,617,7.48,7.89,20,95,47,7,,,,,0,0,16,491,617,0,0,0,0,0,7.89,0,,,25,
3105,2026-04-26 19:07:46,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,500,516,7.49,7.76,25,94,45,7,,,,,0,0,16,500,516,0,0,0,0,0,7.76,0,,,25,
3104,2026-04-26 19:07:03,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3103,2026-04-26 19:05:32,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,500,516,7.49,7.76,25,94,45,7,,,,,0,0,16,500,516,0,0,0,0,0,7.76,0,,,25,
3102,2026-04-26 19:04:09,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5,19.3,,25,499,515,7.49,7.82,25,95,44,7,,,,,0,0,16,499,515,0,0,0,0,0,7.82,0,,,25,
3101,2026-04-26 19:03:35,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5,19.3,,25,499,515,7.49,7.82,25,95,44,7,,,,,0,0,16,499,515,0,0,0,0,0,7.82,0,,,25,
3100,2026-04-26 18:58:37,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.4,19.3,,25,500,520,7.49,7.82,24,95,47,7,,,,,0,0,15,500,520,0,0,0,0,0,7.82,0,,,25,
3099,2026-04-26 18:57:29,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.4,19.3,,25,500,520,7.49,7.82,24,95,47,7,,,,,0,0,15,500,520,0,0,0,0,0,7.82,0,,,25,
3098,2026-04-26 18:57:24,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.4,19.3,,25,500,520,7.49,7.82,24,95,47,7,,,,,0,0,15,500,520,0,0,0,0,0,7.82,0,,,25,
3097,2026-04-26 18:57:23,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.4,19.3,,25,500,520,7.49,7.82,24,95,47,7,,,,,0,0,15,500,520,0,0,0,0,0,7.82,0,,,25,
3096,2026-04-26 18:57:22,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3095,2026-04-26 18:57:20,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3094,2026-04-26 18:45:35,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3093,2026-04-26 18:45:32,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3092,2026-04-26 18:45:32,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3091,2026-04-26 18:37:28,Battery 2 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3090,2026-04-26 18:00:42,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3089,2026-04-26 17:44:03,Low MVe,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,5.4,19.3,,25,508,443,7.63,6.65,27,96,47,6,,,,,12,1,12,508,443,0,0,544,0,0,6.19,12,,,23,
3088,2026-04-26 17:43:59,Obstruction,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,2.1,19.3,,23,454,189,6.82,2.84,160,101,47,,,,,,58,1,11,454,189,0,0,544,0,0,5.75,58,,,24,
3087,2026-04-26 17:43:55,Low MVe,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,5,15,1.0:2.0,5.4,19,,25,544,0,8.16,0,27,0,47,4,,,,,100,1,10,0,0,544,0,544,0,0,5.56,100,,,0,
3086,2026-04-26 17:43:55,Obstruction,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,5,15,1.0:2.0,5.4,19,,25,544,0,8.16,0,27,0,47,4,,,,,100,1,10,0,0,544,0,544,0,0,5.56,100,,,0,
3085,2026-04-26 17:43:11,Change A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3084,2026-04-26 17:43:08,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,20,,5.2,19,,5,79.5,75.400002,1.58,1.53,21,33,48,11,,,,,5,0,20,79,75,0,0,0,0,0,1.53,2,,,9,
3083,2026-04-26 17:43:08,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,20,,5.2,19,,5,79.5,75.400002,1.58,1.53,21,33,48,11,,,,,5,0,20,79,75,0,0,0,0,0,1.53,2,,,9,
3082,2026-04-26 17:43:07,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,8,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3081,2026-04-26 17:43:05,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3080,2026-04-26 17:43:04,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3079,2026-04-26 17:43:04,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3078,2026-04-26 17:43:03,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3077,2026-04-26 17:43:01,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3076,2026-04-26 17:43:00,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3075,2026-04-26 17:43:00,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3074,2026-04-26 17:37:38,Low FIO2 Concentration,Deactivated,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,9,20,1.0:2.0,4.8,19,,4,71.099998,65.599998,1.42,1.31,17,26,45,14,,,,,7,0,1,71,65,0,0,0,0,0,0.07,7,,,8,
3073,2026-04-26 17:37:31,Low O2 Supply,Deactivated,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,10,20,1.0:2.0,5.6,19,,5,79.900002,78.5,1.6,1.57,18,29,45,14,,,,,1,0,15,79,78,0,0,0,0,0,1.17,1,,,9,
3072,2026-04-26 17:37:30,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3071,2026-04-26 17:37:27,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3070,2026-04-26 17:37:17,Low FIO2 Concentration,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,10,20,1.0:2.0,5.3,19,,5,78.900002,77,1.58,1.54,17,28,45,14,,,,,2,0,11,78,77,0,0,0,0,0,0.86,2,,,9,
3069,2026-04-26 17:37:11,Low MVe,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,10,20,1.0:2.0,5.4,19,,5,79.5,77.300003,1.59,1.55,17,27,45,15,,,,,2,0,9,79,77,0,0,0,0,0,0.7,2,,,10,
3068,2026-04-26 17:37:10,Alarm Limits Change,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3067,2026-04-26 17:36:50,Low MVe,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,8,20,1.0:2.0,5.1,19,,6,84.400002,58,1.69,1.16,17,8,44,63,,,,,31,0,2,84,58,0,0,0,0,0,0.18,31,,,8,
3066,2026-04-26 17:36:41,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,15,15,,5.3,19.1,,11,224,233,3.37,3.5,12,67,44,5,,,,,0,0,1,224,233,0,0,0,0,0,0.23,0,,,15,
3065,2026-04-26 17:36:40,Start A/C-VC Mode,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3064,2026-04-26 17:36:40,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3063,2026-04-26 17:36:39,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3062,2026-04-26 17:36:39,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3061,2026-04-26 17:36:39,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3060,2026-04-26 17:36:38,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3059,2026-04-26 17:36:37,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3058,2026-04-26 17:36:33,Change A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,250,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3057,2026-04-26 17:36:30,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,2.0:1.0,4.2,19.6,,25,493,578,7.48,8.5,22,129,44,4,,,,,0,0,16,493,578,0,0,0,0,0,8.5,0,,,26,
3056,2026-04-26 17:36:24,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,2.0:1.0,4.2,19.6,,25,493,578,7.48,8.5,22,129,44,4,,,,,0,0,16,493,578,0,0,0,0,0,8.5,0,,,26,
3055,2026-04-26 17:31:22,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.3,19.3,,25,499,896,7.49,13.46,24,168,46,4,,,,,0,0,15,499,896,0,0,0,0,0,13.46,0,,,25,
3054,2026-04-26 17:31:22,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.3,19.3,,25,499,896,7.49,13.46,24,168,46,4,,,,,0,0,15,499,896,0,0,0,0,0,13.46,0,,,25,
3053,2026-04-26 17:31:21,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3052,2026-04-26 17:31:20,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3051,2026-04-26 17:31:20,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3050,2026-04-26 17:31:03,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3049,2026-04-26 17:30:46,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3048,2026-04-26 17:30:46,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3047,2026-04-26 17:30:39,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3046,2026-04-26 17:29:44,Air Inlet Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3045,2026-04-26 17:29:43,Air Inlet Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3044,2026-04-26 17:29:41,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3043,2026-04-26 17:29:29,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3042,2026-04-26 17:29:29,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3041,2026-04-26 17:29:20,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3040,2026-04-26 17:29:17,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3039,2026-04-26 17:29:13,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3038,2026-04-26 17:28:53,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3037,2026-04-26 17:28:51,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3036,2026-04-26 17:28:41,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3035,2026-04-26 17:28:41,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3034,2026-04-26 17:28:40,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3033,2026-04-26 17:25:37,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3032,2026-04-26 16:54:20,Confirm A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3031,2026-04-26 16:53:59,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:1.0,4.5,19.4,,25,498,573,7.48,8.61,24,120,40,4,,,,,0,0,4,498,573,0,0,0,0,0,2.19,0,,,25,
3030,2026-04-26 16:53:58,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:1.0,4.5,19.4,,25,498,573,7.48,8.61,24,120,40,4,,,,,0,0,4,498,573,0,0,0,0,0,2.19,0,,,25,
3029,2026-04-26 16:53:38,Confirm A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3028,2026-04-26 16:53:36,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.6,19.3,,25,499,546,7.49,8.2,24,108,38,4,,,,,0,0,4,499,546,0,0,0,0,0,1.58,0,,,25,
3027,2026-04-26 16:53:32,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.6,19.3,,25,499,546,7.49,8.2,24,108,38,4,,,,,0,0,4,499,546,0,0,0,0,0,1.58,0,,,25,
3026,2026-04-26 16:53:21,Low MVe,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,5.6,19.3,,22,458,451,6.88,6.77,,100,37,0,,,,,1,0,2,458,451,0,0,0,0,0,0.45,1,,,23,
3025,2026-04-26 16:53:17,Low MVe,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,6,15,1.0:2.0,4.5,19,,112,496,1,7.45,0.03,0,0,36,0,,,,,99,0,1,496,1,0,0,0,0,0,0,99,,,5,
3024,2026-04-26 16:53:11,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,,4.8,19.5,,25,498,598,7.47,8.97,23,107,46,4,,,,,0,0,5,498,598,0,0,0,0,0,2.74,0,,,26,
3023,2026-04-26 16:53:10,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,,4.8,19.5,,25,498,598,7.47,8.97,23,107,46,4,,,,,0,0,5,498,598,0,0,0,0,0,2.74,0,,,26,
3022,2026-04-26 16:53:10,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3021,2026-04-26 16:53:10,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3020,2026-04-26 16:53:09,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3019,2026-04-26 16:53:05,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3018,2026-04-26 16:53:03,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3017,2026-04-26 16:53:03,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3016,2026-04-26 16:52:56,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3015,2026-04-26 16:52:44,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3014,2026-04-26 16:52:44,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3013,2026-04-26 16:52:16,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3012,2026-04-26 16:52:16,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3011,2026-04-26 16:52:14,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3010,2026-04-26 16:52:14,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3009,2026-04-26 16:52:14,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3008,2026-04-26 16:52:07,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3007,2026-04-26 16:52:06,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3006,2026-04-26 16:51:56,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3005,2026-04-26 16:51:49,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3004,2026-04-26 16:51:29,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3003,2026-04-26 16:51:27,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3002,2026-04-26 16:51:27,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3001,2026-04-26 16:51:07,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,,3.8,19.6,,25,498,539,7.48,7.95,22,120,46,4,,,,,0,1,15,0,0,498,539,498,539,0.54,7.42,0,,,26,
3000,2026-04-26 16:51:07,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,,3.8,19.6,,25,498,539,7.48,7.95,22,120,46,4,,,,,0,1,15,0,0,498,539,498,539,0.54,7.42,0,,,26,
2999,2026-04-26 16:51:07,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2998,2026-04-26 16:51:06,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2997,2026-04-26 16:51:02,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2996,2026-04-26 16:51:00,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2995,2026-04-26 16:51:00,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2994,2026-04-26 16:34:36,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2993,2026-04-26 16:34:35,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2992,2026-04-26 16:34:35,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2991,2026-04-26 16:34:34,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2990,2026-04-26 16:31:32,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2989,2026-04-26 16:31:32,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2988,2026-04-26 16:31:30,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2987,2026-04-26 16:31:28,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2986,2026-04-26 16:31:28,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2985,2026-04-26 16:31:27,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2984,2026-04-26 16:31:26,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2983,2026-04-26 16:31:26,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2982,2026-04-26 16:31:22,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2981,2026-04-26 16:31:21,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2980,2026-04-26 16:31:20,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2979,2026-04-26 16:31:20,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2978,2026-04-26 16:31:16,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2977,2026-04-26 16:31:15,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2976,2026-04-26 16:31:14,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2975,2026-04-26 16:31:14,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2974,2026-04-26 16:31:10,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2973,2026-04-26 16:31:09,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2972,2026-04-26 16:31:08,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2971,2026-04-26 16:31:08,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2970,2026-04-26 16:31:03,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2969,2026-04-26 16:31:02,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,16,4.0:1.0,3,20,,108,2193,101,41.08,8.78,,43,44,9,,,,29,95,16,0,0,0,2193,101,2567,548,8.78,0,78,,,13,
2968,2026-04-26 16:31:01,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,15,1.5:1.0,0,19.2,,108,3933,88,38.12,8.96,224,36,44,2,,,,25,97,15,0,0,0,3933,88,2541,597,8.96,0,76,,,1,
2967,2026-04-26 16:31:00,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,15,1.5:1.0,0,19.2,,108,3933,88,38.12,8.96,224,36,44,2,,,,25,97,15,0,0,0,3933,88,2541,597,8.96,0,76,,,1,
2966,2026-04-26 16:31:00,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,15,1.5:1.0,0,19.2,,108,3933,88,38.12,8.96,224,36,44,2,,,,25,97,15,0,0,0,3933,88,2541,597,8.96,0,76,,,1,
2965,2026-04-26 16:30:58,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,15,1.5:1.0,0,19.2,,108,3933,88,38.12,8.96,224,36,44,2,,,,25,97,15,0,0,0,3933,88,2541,597,8.96,0,76,,,1,
2964,2026-04-26 16:30:56,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,17,15,5.5:1.0,2.5,19.5,,125,4659,601,35.56,9.98,,140,44,4,,,,22,87,15,0,0,0,4659,601,2370,665,9.98,0,71,,,17,
2963,2026-04-26 16:30:49,Check Patient Circuit,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,15,1.0:1.0,5,19.4,,111,1913,1109,29.96,10.09,241,79,43,6,,,,22,42,15,0,0,0,1913,1109,1997,672,10.09,0,66,,,13,
2962,2026-04-26 16:30:30,Check Patient Circuit,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,15,1.0:1.0,5,19.4,,111,1913,1109,29.96,10.09,241,79,43,6,,,,22,42,15,0,0,0,1913,1109,1997,672,10.09,0,66,,,13,
2961,2026-04-26 16:30:20,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,12,15,1.0:1.0,4.7,19.7,,119,2198,741,29.81,9.57,,60,43,5,,,,23,66,15,0,0,0,2198,741,1987,638,9.57,0,67,,,12,
2960,2026-04-26 16:30:16,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,15,1.0:2.5,0,19.1,,130,3860,2065,29.38,9.94,205,88,43,5,,,,22,46,15,0,0,0,3860,2065,1958,662,9.94,0,66,,,1,
2959,2026-04-26 16:29:49,Check Patient Circuit,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:1.0,6,19.4,,95,1587,599,24.76,10.07,,48,42,6,,,,25,62,16,0,0,0,1587,599,1547,629,10.07,0,59,,,12,
2958,2026-04-26 16:29:44,Check Patient Circuit,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:1.0,6,19.4,,95,1587,599,24.76,10.07,,48,42,6,,,,25,62,16,0,0,0,1587,599,1547,629,10.07,0,59,,,12,
2957,2026-04-26 16:29:31,Check Patient Circuit,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:1.5,4.8,19.2,,80,1375,1107,23.6,11.3,193,51,42,5,,,,22,19,16,0,0,0,1375,1107,1474,706,11.3,0,52,,,12,
2956,2026-04-26 16:29:27,Check Patient Circuit,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:1.5,4.8,19.2,,80,1375,1107,23.6,11.3,193,51,42,5,,,,22,19,16,0,0,0,1375,1107,1474,706,11.3,0,52,,,12,
2955,2026-04-26 16:29:06,Check Patient Circuit,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.5:1.0,5.9,19.5,,111,1775,1103,20.39,10.15,252,79,41,3,,,,25,37,16,0,0,0,1775,1103,1274,634,10.15,0,50,,,13,
2954,2026-04-26 16:28:50,Check Patient Circuit,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.5:1.0,5.9,19.5,,111,1775,1103,20.39,10.15,252,79,41,3,,,,25,37,16,0,0,0,1775,1103,1274,634,10.15,0,50,,,13,
2953,2026-04-26 16:28:36,Check Patient Circuit,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,16,1.0:1.0,4.8,19.3,,72,1046,548,22.27,11.7,147,52,40,6,,,,21,47,16,0,0,0,1046,548,1391,731,11.7,0,47,,,11,
2952,2026-04-26 16:28:10,Check Patient Circuit,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,16,1.0:1.0,4.8,19.3,,72,1046,548,22.27,11.7,147,52,40,6,,,,21,47,16,0,0,0,1046,548,1391,731,11.7,0,47,,,11,
2951,2026-04-26 16:28:00,Low MVe,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,14,1.0:2.0,4.6,19.1,,70,1092,475,20.22,10.67,147,48,40,5,,,,18,56,14,0,0,0,1092,475,1444,762,10.67,0,47,,,11,
2950,2026-04-26 16:27:55,Low MVe,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,13,1.0:1.0,4.6,19.1,,66,2159,236,28.07,3.07,,25,39,6,,,,14,89,12,0,0,0,2159,236,1588,849,10.19,0,89,,,10,
2949,2026-04-26 16:27:32,Low MVe,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,14,1.0:1.5,5.3,19.1,,57,1072,514,15.02,7.2,188,39,39,7,,,,7,52,7,0,0,0,1072,514,1705,940,6.58,0,52,,,11,
2948,2026-04-26 16:27:25,Low MVe,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,10,13,1.0:1.0,4.5,19.1,,43,781,147,10.16,1.92,105,30,38,8,,,,4,81,5,0,0,0,781,147,1983,1147,5.74,0,81,,,10,
2947,2026-04-26 16:27:01,Change CPAP-PS Mode Setting,,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,1,25,6,-,15,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2946,2026-04-26 16:26:45,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,12,1.0:1.5,3.3,19.1,,70,2132,734,23.03,8.68,247,41,37,10,,,,16,65,12,0,0,0,2132,734,1918,723,8.68,0,62,,,11,
2945,2026-04-26 16:26:39,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,12,12,1.0:2.5,1.4,19.1,,77,1537,1524,24.68,8.67,161,52,36,4,,,,16,0,12,0,0,0,1537,1524,2057,722,8.67,0,64,,,12,
2944,2026-04-26 16:26:17,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,11,12,1.0:2.0,2.5,19.2,,84,1813,533,21.77,6.4,173,46,35,6,,,,16,70,10,0,0,0,1813,533,2510,591,5.92,0,70,,,11,
2943,2026-04-26 16:26:12,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,12,1.0:2.0,1.7,19.2,,96,2054,1048,24.65,12.58,183,62,35,6,,,,15,48,9,0,0,0,2054,1048,2588,598,5.38,0,48,,,13,
2942,2026-04-26 16:26:03,Low MVe,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,12,1.0:2.0,3.2,19.4,,107,1449,1015,17.39,12.18,165,70,34,7,,,,14,29,7,0,0,0,1449,1015,2805,496,3.48,0,29,,,13,
2941,2026-04-26 16:25:56,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,11,1.0:1.5,2.1,19.5,,109,2253,378,24.79,4.17,190,55,34,5,,,,11,83,5,0,0,0,2253,378,3262,427,2.13,0,83,,,12,
2940,2026-04-26 16:25:56,Low MVe,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,11,1.0:1.5,2.1,19.5,,109,2253,378,24.79,4.17,190,55,34,5,,,,11,83,5,0,0,0,2253,378,3262,427,2.13,0,83,,,12,
2939,2026-04-26 16:25:50,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,14,11,1.0:1.0,1.1,19.3,,114,3789,724,41.68,7.97,,57,32,3,,,,12,80,3,0,0,0,3789,724,3356,246,0.74,0,80,,,12,
2938,2026-04-26 16:25:46,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,14,11,1.0:1.0,1.1,19.3,,114,3789,724,41.68,7.97,,57,32,3,,,,12,80,3,0,0,0,3789,724,3356,246,0.74,0,80,,,12,
2937,2026-04-26 16:25:44,Low MVe,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,14,11,1.0:1.0,1.1,19.3,,114,3789,724,41.68,7.97,,57,32,3,,,,12,80,3,0,0,0,3789,724,3356,246,0.74,0,80,,,12,
2936,2026-04-26 16:25:34,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,14,1.5:1.0,1.3,19.3,,105,3600,16,50.4,0.23,,17,31,15,,,,62,99,1,0,0,0,3600,16,3600,16,0.02,0,99,,,11,
2935,2026-04-26 16:25:33,Low O2 Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,14,1.5:1.0,1.3,19.3,,105,3600,16,50.4,0.23,,17,31,15,,,,62,99,1,0,0,0,3600,16,3600,16,0.02,0,99,,,11,
2934,2026-04-26 16:25:33,Low Gas Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,13,14,1.5:1.0,1.3,19.3,,105,3600,16,50.4,0.23,,17,31,15,,,,62,99,1,0,0,0,3600,16,3600,16,0.02,0,99,,,11,
2933,2026-04-26 16:25:27,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,12,1.5:1.0,1.7,19.4,,115,4099,0,49.2,0,,3,31,55,,,,42,100,5,0,0,0,4099,0,4275,118,0.59,0,100,,,14,
2932,2026-04-26 16:25:25,Low Gas Supply,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,11,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,11,1.0:1.0,2,19.4,,124,4246,0,46.71,0,,4,30,55,,,,27,100,4,0,0,0,4246,0,4319,147,0.59,0,100,,,14,
2931,2026-04-26 16:25:25,Change CPAP-PS Mode Setting,,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,6,-,15,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2930,2026-04-26 16:25:18,Low PEEP,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,15,-,15,0,0,0,-,35,2,15,6,20,5,40,10,16,11,1.0:1.0,2,19.4,,129,4260,0,46.86,0,,11,29,55,,,,15,100,3,0,0,0,4260,0,4343,197,0.59,0,100,,,14,
2929,2026-04-26 16:25:08,Low PEEP,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,15,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,12,1.0:1.0,1.2,19.1,,128,4341,235,52.1,2.82,0,51,52,55,,,,4,94,1,0,0,0,4341,235,4341,235,0.23,0,94,,,15,
2928,2026-04-26 16:25:08,Low MVe,Activated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,15,-,15,0,0,0,-,35,2,15,6,20,5,40,10,15,12,1.0:1.0,1.2,19.1,,128,4341,235,52.1,2.82,0,51,52,55,,,,4,94,1,0,0,0,4341,235,4341,235,0.23,0,94,,,15,
2927,2026-04-26 16:25:04,Low O2 Supply,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,15,-,15,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2926,2026-04-26 16:25:03,Standby Mode Activated,Deactivated,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,15,-,15,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2925,2026-04-26 16:25:03,Start CPAP-PS Mode,,CPAP-PS,20,15,1.0:2.0,5,21,-,-,-,-,0,0,4,25,10,-,15,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2924,2026-04-26 16:24:46,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2923,2026-04-26 16:22:07,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2922,2026-04-26 16:20:51,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2921,2026-04-26 16:10:15,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2920,2026-04-26 16:10:14,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2919,2026-04-26 16:07:51,Low PEEP,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
