Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
2918,2026-04-26 16:07:51,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2917,2026-04-26 16:07:51,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2916,2026-04-26 16:07:51,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2915,2026-04-26 16:07:50,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2914,2026-04-26 16:07:47,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2913,2026-04-26 16:07:34,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2912,2026-04-26 16:07:28,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2911,2026-04-26 16:03:15,Maintenance Screen Access,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2910,2026-04-26 15:59:26,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2909,2026-04-26 15:55:45,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2908,2026-04-26 15:55:23,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2907,2026-04-26 15:55:23,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2906,2026-04-26 15:55:18,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2905,2026-04-26 15:55:17,Low O2 Supply,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2904,2026-04-26 15:55:17,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2903,2026-04-26 15:51:39,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2902,2026-04-26 15:48:46,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.5,5.1,19.3,,25,497,539,7.48,8,25,122,42,4,,,,,0,0,16,497,539,0,0,0,0,0,8,0,,,25,
2901,2026-04-26 15:43:56,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2900,2026-04-26 15:43:55,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2899,2026-04-26 15:43:54,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2898,2026-04-26 15:43:48,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2897,2026-04-26 15:43:46,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2896,2026-04-26 15:43:45,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2895,2026-04-26 15:43:43,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2894,2026-04-26 15:43:43,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2893,2026-04-26 15:43:43,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2892,2026-04-26 15:43:43,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2891,2026-04-26 15:40:19,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2890,2026-04-26 15:39:56,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2889,2026-04-26 15:39:56,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2888,2026-04-26 15:39:51,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2887,2026-04-26 15:39:45,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2886,2026-04-26 15:39:44,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2885,2026-04-26 15:39:44,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2884,2026-04-26 15:38:57,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2883,2026-04-26 15:38:55,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2882,2026-04-26 15:38:51,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2881,2026-04-26 15:38:34,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2880,2026-04-26 15:38:22,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2879,2026-04-26 15:37:52,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2878,2026-04-26 15:37:51,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2877,2026-04-26 15:37:49,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2876,2026-04-26 15:37:48,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2875,2026-04-26 15:37:21,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,20,,5.1,19,,6,79.099998,72.900002,1.58,1.52,20,30,46,12,,,,,7,0,20,79,72,0,0,0,0,0,1.52,3,,,9,
2874,2026-04-26 15:37:20,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,20,,5.1,19,,6,79.099998,72.900002,1.58,1.52,20,30,46,12,,,,,7,0,20,79,72,0,0,0,0,0,1.52,3,,,9,
2873,2026-04-26 15:37:19,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2872,2026-04-26 15:37:13,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2871,2026-04-26 15:37:13,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2870,2026-04-26 15:37:12,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2869,2026-04-26 15:37:10,Low Respiratory Rate,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2868,2026-04-26 15:37:10,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2867,2026-04-26 15:37:10,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2866,2026-04-26 15:37:09,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2865,2026-04-26 15:37:08,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2864,2026-04-26 15:33:39,Low FIO2 Concentration,Deactivated,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,9,20,1.0:2.0,5.4,19,,5,69.800003,66.400002,1.4,1.33,19,29,44,12,,,,,4,0,1,69,66,0,0,0,0,0,0.07,4,,,9,
2863,2026-04-26 15:33:34,Low O2 Supply,Deactivated,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,9,20,1.0:2.0,5.3,19,,6,79.900002,77.099998,1.58,1.51,21,28,43,14,,,,,3,0,20,79,77,0,0,0,0,0,1.51,4,,,9,
2862,2026-04-26 15:33:33,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:2.0,5,21,80,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2861,2026-04-26 15:33:28,Low Respiratory Rate,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,9,19,1.0:2.0,5.4,19,,6,80.099998,76.599998,1.6,1.53,17,29,43,14,,,,,4,0,19,80,76,0,0,0,0,0,1.49,4,,,9,
2860,2026-04-26 15:33:27,Silence alarms,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2859,2026-04-26 15:33:04,Low FIO2 Concentration,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,9,20,1.0:2.0,5.3,19,,6,79.900002,74.900002,1.6,1.5,21,27,43,15,,,,,6,0,11,79,74,0,0,0,0,0,0.88,6,,,9,
2858,2026-04-26 15:32:46,Low MVe,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,9,20,1.0:2.0,5.2,19,,6,80,79.699997,1.6,1.59,21,26,42,16,,,,,0,0,5,80,79,0,0,0,0,0,0.42,0,,,9,
2857,2026-04-26 15:32:44,Alarm Limits Change,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2856,2026-04-26 15:32:37,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,8,20,1.0:2.0,5,19,,6,85.599998,66.699997,1.71,1.33,14,17,41,23,,,,,22,0,2,85,66,0,0,0,0,0,0.2,22,,,8,
2855,2026-04-26 15:32:37,Low MVe,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,8,20,1.0:2.0,5,19,,6,85.599998,66.699997,1.71,1.33,14,17,41,23,,,,,22,0,2,85,66,0,0,0,0,0,0.2,22,,,8,
2854,2026-04-26 15:32:34,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,11,20,1.0:2.0,4.4,19,7,5,63.799999,130.600006,1.28,2.61,0,40,40,11,25,,,,0,0,1,63,130,0,0,0,0,0,0.13,0,2,,10,
2853,2026-04-26 15:32:28,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,16,15,,5.1,19.1,,11,220,284,3.31,4.26,0,80,40,5,,,,,0,0,1,220,284,0,0,0,0,0,0.28,0,,,16,
2852,2026-04-26 15:32:27,Start A/C-VC Mode,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2851,2026-04-26 15:32:26,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2850,2026-04-26 15:32:25,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2849,2026-04-26 15:32:25,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2848,2026-04-26 15:32:22,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2847,2026-04-26 15:32:21,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2846,2026-04-26 15:32:20,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2845,2026-04-26 15:32:16,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,250,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.5,19.3,,25,499,566,7.43,8.37,25,124,45,4,,,,,0,0,15,499,566,0,0,0,0,0,8.37,0,,,25,
2844,2026-04-26 15:32:15,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,250,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.5,19.3,,25,499,566,7.43,8.37,25,124,45,4,,,,,0,0,15,499,566,0,0,0,0,0,8.37,0,,,25,
2843,2026-04-26 15:32:14,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,250,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2842,2026-04-26 15:32:11,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2841,2026-04-26 15:31:46,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2840,2026-04-26 15:31:43,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2839,2026-04-26 15:31:42,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2838,2026-04-26 15:31:13,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,1.0:1.0,4.8,19.4,,25,500,551,7.49,8.31,23,122,45,4,,,,,0,0,16,500,551,0,0,0,0,0,8.31,0,,,25,
2837,2026-04-26 15:31:12,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,1.0:1.0,4.8,19.4,,25,500,551,7.49,8.31,23,122,45,4,,,,,0,0,16,500,551,0,0,0,0,0,8.31,0,,,25,
2836,2026-04-26 15:28:35,Battery 2 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2835,2026-04-26 15:28:35,Battery 1 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2834,2026-04-26 15:28:35,AC Power Loss,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,6,19.3,,25,499,519,7.49,7.87,24,115,44,4,,,,,0,0,15,499,519,0,0,0,0,0,7.87,0,,,26,
2833,2026-04-26 15:28:35,Operation On Battery Ended,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2832,2026-04-26 15:24:50,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.0,4.7,19.4,,25,498,514,7.48,7.84,24,110,43,4,,,,,0,0,16,498,514,0,0,0,0,0,7.84,0,,,25,
2831,2026-04-26 15:24:48,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,16,1.0:1.0,4.7,19.4,,25,498,514,7.48,7.84,24,110,43,4,,,,,0,0,16,498,514,0,0,0,0,0,7.84,0,,,25,
2830,2026-04-26 15:17:38,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2829,2026-04-26 15:17:37,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2828,2026-04-26 15:17:37,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2827,2026-04-26 15:17:35,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2826,2025-04-26 14:13:24,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2825,2025-04-26 14:13:24,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2824,2025-04-26 13:47:02,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2823,2025-04-26 13:47:01,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2822,2025-04-26 13:14:21,Air Inlet Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2821,2025-04-26 13:14:20,Air Inlet Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2820,2025-04-26 13:09:10,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2819,2025-04-26 13:09:09,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2818,2025-04-26 12:26:42,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2817,2025-04-26 12:26:41,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2816,2025-04-26 10:02:06,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2815,2025-04-26 10:02:05,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2814,2025-04-26 10:02:05,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2813,2025-04-26 10:02:05,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2812,2025-04-26 10:02:05,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2811,2025-04-26 10:02:05,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2810,2025-04-26 10:02:05,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2809,2025-04-23 20:05:53,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2808,2025-04-23 20:05:52,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2807,2025-04-23 20:05:52,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2806,2025-04-23 19:43:53,Air Inlet Flow Sensor Fault,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.4,19.3,,25,498,533,7.49,7.82,24,109,46,4,,,,,0,0,15,498,533,0,0,0,0,0,7.82,0,,,25,
2805,2025-04-23 19:43:52,Air Inlet Flow Sensor Fault,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5,19.3,,25,499,528,7.49,7.8,24,110,46,4,,,,,0,0,15,499,528,0,0,0,0,0,7.8,0,,,25,
2804,2025-04-23 17:14:30,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,,5,19.3,,24,501,555,7.5,8.29,23,113,48,4,,,,,0,0,15,501,555,0,0,0,0,0,8.29,0,,,24,
2803,2025-04-23 17:14:29,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,,5,19.3,,24,501,555,7.5,8.29,23,113,48,4,,,,,0,0,15,501,555,0,0,0,0,0,8.29,0,,,24,
2802,2025-04-23 17:14:28,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2801,2025-04-23 17:14:24,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2800,2025-04-23 17:12:48,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2799,2025-04-23 17:12:47,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2798,2025-04-23 16:47:02,Log Data File has been exported successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2797,2025-04-23 16:46:49,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2796,2025-04-23 16:45:06,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2795,2025-04-23 16:45:05,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2794,2025-04-23 16:45:04,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2793,2025-04-23 16:43:40,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2792,2025-04-23 16:43:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2791,2025-04-23 16:32:36,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2790,2025-04-23 16:32:31,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2789,2025-04-23 16:31:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2788,2025-04-23 16:31:27,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2787,2025-04-23 16:29:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2786,2025-04-23 16:29:47,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2785,2025-04-23 16:29:16,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2784,2025-04-23 16:29:11,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2783,2025-04-23 16:18:28,Battery 1 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2782,2025-04-23 15:32:20,Battery 2 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2781,2025-04-23 15:19:15,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,,4.9,19.3,,23,329,368,6.9,7.29,16,95,48,5,,,,,0,0,15,329,368,0,0,0,0,0,7.29,0,,,17,
2780,2025-04-23 15:19:15,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,,4.9,19.3,,23,329,368,6.9,7.29,16,95,48,5,,,,,0,0,15,329,368,0,0,0,0,0,7.29,0,,,17,
2779,2025-04-23 15:19:14,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2778,2025-04-23 15:19:12,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2777,2025-04-23 15:17:45,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2776,2025-04-23 15:17:45,High Airway Pressure,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2775,2025-04-23 15:17:43,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2774,2025-04-23 15:17:42,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2773,2025-04-23 15:17:42,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2772,2025-04-23 15:17:39,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2771,2025-04-23 15:17:34,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2770,2025-04-23 15:17:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2769,2025-04-23 15:17:29,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5,19.4,,23,475,532,6.82,6.93,31,114,48,4,,,,,0,0,15,475,532,0,0,0,0,0,6.93,0,,,22,
2768,2025-04-23 15:17:21,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.5,5,19.3,,23,336,381,6.81,6.92,19,96,48,4,,,,,0,0,15,336,381,0,0,0,0,0,6.92,0,,,18,
2767,2025-04-23 15:17:14,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2766,2025-04-23 15:17:11,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2765,2025-04-23 15:17:06,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2764,2025-04-23 15:17:03,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2763,2025-04-23 15:16:50,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2762,2025-04-23 15:16:47,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2761,2025-04-23 15:16:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,5.2,19.4,,23,463,511,6.5,6.89,33,114,48,4,,,,,0,0,15,463,511,0,0,0,0,0,6.89,0,,,22,
2760,2025-04-23 15:16:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.5,4.8,19.3,,23,318,328,6.53,6.91,16,85,48,5,,,,,0,0,15,318,328,0,0,0,0,0,6.91,0,,,16,
2759,2025-04-23 15:16:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,4.6,19.5,,23,494,279,6.54,6.95,37,131,48,4,,,,,43,0,15,494,279,0,0,0,0,0,6.95,0,,,23,
2758,2025-04-23 15:16:29,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:3.5,4.6,19.3,,23,349,390,6.54,7.21,19,100,48,4,,,,,0,0,15,349,390,0,0,0,0,0,7.21,0,,,18,
2757,2025-04-23 15:16:25,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.5,4.7,19.4,,23,462,515,6.69,7.31,32,112,48,4,,,,,0,0,15,462,515,0,0,0,0,0,7.31,0,,,22,
2756,2025-04-23 15:16:13,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:3.5,4.9,19.4,,23,334,374,7.04,7.38,17,94,48,4,,,,,0,0,15,334,374,0,0,0,0,0,7.38,0,,,17,
2755,2025-04-23 15:16:10,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2754,2025-04-23 15:15:59,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2753,2025-04-23 15:15:54,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2752,2025-04-23 15:15:47,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2751,2025-04-23 15:15:42,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2750,2025-04-23 15:15:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.8,19.3,,23,490,534,6.96,7.05,34,112,48,4,,,,,0,0,15,490,534,0,0,0,0,0,7.05,0,,,25,
2749,2025-04-23 15:15:39,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2748,2025-04-23 15:15:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.5,4.6,19.3,,23,325,370,6.96,7.05,15,96,48,4,,,,,0,0,15,325,370,0,0,0,0,0,7.05,0,,,17,
2747,2025-04-23 15:15:34,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2746,2025-04-23 15:15:27,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2745,2025-04-23 15:15:22,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2744,2025-04-23 15:15:17,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5.1,19.4,,23,493,541,6.77,7.21,33,107,48,5,,,,,0,0,15,493,541,0,0,0,0,0,7.21,0,,,24,
2743,2025-04-23 15:15:15,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2742,2025-04-23 15:15:13,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,15,1.0:3.5,4.8,19.3,,23,346,388,6.63,7.06,18,96,48,4,,,,,0,0,15,346,388,0,0,0,0,0,7.06,0,,,18,
2741,2025-04-23 15:15:10,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2740,2025-04-23 15:15:03,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2739,2025-04-23 15:14:58,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2738,2025-04-23 15:14:57,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.7,19.3,,23,499,557,6.6,6.88,35,114,48,8,,,,,0,0,15,499,557,0,0,0,0,0,6.88,0,,,25,
2737,2025-04-23 15:14:55,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2736,2025-04-23 15:14:53,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.5,5.2,19.4,,23,346,385,6.61,6.82,17,98,48,4,,,,,0,0,15,346,385,0,0,0,0,0,6.82,0,,,18,
2735,2025-04-23 15:14:50,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2734,2025-04-23 15:14:47,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2733,2025-04-23 15:14:42,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2732,2025-04-23 15:14:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.6,19.4,,23,501,549,6.72,7.29,37,113,48,4,,,,,0,0,15,501,549,0,0,0,0,0,7.29,0,,,25,
2731,2025-04-23 15:14:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2730,2025-04-23 15:14:25,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.5,6.2,19.4,,23,357,398,6.82,7.38,20,101,48,4,,,,,0,0,15,357,398,0,0,0,0,0,7.38,0,,,18,
2729,2025-04-23 15:14:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.5,5.2,19.4,,23,443,497,6.95,7.53,32,115,48,4,,,,,0,0,15,443,497,0,0,0,0,0,7.53,0,,,22,
2728,2025-04-23 15:14:13,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:3.5,5.2,19.3,,23,340,375,7.14,7.72,17,97,48,4,,,,,0,0,15,340,375,0,0,0,0,0,7.72,0,,,17,
2727,2025-04-23 15:14:10,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2726,2025-04-23 15:14:07,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2725,2025-04-23 15:14:02,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2724,2025-04-23 15:13:59,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2723,2025-04-23 15:13:46,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2722,2025-04-23 15:13:39,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2721,2025-04-23 15:13:34,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2720,2025-04-23 15:13:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5,19.3,,24,498,547,7.39,8.12,29,117,48,4,,,,,0,0,15,498,547,0,0,0,0,0,8.12,0,,,25,
2719,2025-04-23 15:13:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2718,2025-04-23 15:13:29,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.5,5.1,19.4,,24,421,467,7.38,8.11,21,107,48,7,,,,,0,0,15,421,467,0,0,0,0,0,8.11,0,,,21,
2717,2025-04-23 15:13:26,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2716,2025-04-23 15:13:19,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2715,2025-04-23 15:13:14,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2714,2025-04-23 13:39:28,Battery 2 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2713,2025-04-23 13:39:28,Battery 1 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2712,2025-04-23 13:39:28,AC Power Loss,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5.3,19.3,,25,500,515,7.43,7.66,24,108,45,4,,,,,0,0,15,500,515,0,0,0,0,0,7.66,0,,,25,
2711,2025-04-23 13:39:28,Operation On Battery Ended,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2710,2025-04-23 13:38:47,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,1.0:1.0,4.9,19.4,,25,499,508,7.49,7.73,23,101,45,4,,,,,0,0,16,499,508,0,0,0,0,0,7.73,0,,,26,
2709,2025-04-23 13:38:46,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,16,1.0:1.0,4.9,19.4,,25,499,508,7.49,7.73,23,101,45,4,,,,,0,0,16,499,508,0,0,0,0,0,7.73,0,,,26,
2708,2025-04-23 13:30:47,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2707,2025-04-23 13:25:39,Low FIO2 Concentration,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,4.7,19.2,,22,449,478,6.75,7.18,21,99,37,4,,,,,0,0,1,449,478,0,0,0,0,0,0.48,0,,,24,
2706,2025-04-23 13:25:32,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,5.3,19.3,,25,499,529,7.49,7.95,24,103,37,4,,,,,0,0,10,499,529,0,0,0,0,0,5.29,0,,,26,
2705,2025-04-23 13:25:31,Change A/C-VC Mode Setting,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2704,2025-04-23 13:25:23,Low FIO2 Concentration,Activated,A/C-VC,-,15,1.0:2.0,5,40,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,26,15,1.0:2.0,5.3,19.2,,25,499,533,7.5,8,24,103,36,4,,,,,0,0,8,499,533,0,0,0,0,0,4.23,0,,,26,
2703,2025-04-23 13:24:46,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,40,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,7,20,,5.2,19,5,2,28.6,24.5,0.57,0.49,16,4,35,70,0,,,,14,0,8,28,24,0,0,0,0,0,0.24,14,0,,7,
2702,2025-04-23 13:24:45,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,40,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2701,2025-04-23 13:24:42,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2700,2025-04-23 13:24:40,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2699,2025-04-23 13:24:39,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2698,2025-04-23 13:24:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2697,2025-04-23 13:24:38,Low MVe,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2696,2025-04-23 13:24:36,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2695,2025-04-23 13:24:27,Silence alarms,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2694,2025-04-23 13:24:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,6,20,1.0:2.0,5,19,4,2,35.799999,14.5,0.72,0.29,12,3,34,149,0,,,,59,0,2,35,14,0,0,0,0,0,0.1,59,0,,6,
2693,2025-04-23 13:24:17,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,8,20,1.0:2.0,4.2,19,7,2,19.700001,82.199997,0.4,1.65,0,19,33,19,7,,,,0,0,1,19,82,0,0,0,0,0,0.08,0,2,,8,
2692,2025-04-23 13:24:17,Low MVe,Activated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,8,20,1.0:2.0,4.2,19,7,2,19.700001,82.199997,0.4,1.65,0,19,33,19,7,,,,0,0,1,19,82,0,0,0,0,0,0.08,0,2,,8,
2691,2025-04-23 13:24:11,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,26,15,,4.8,19.3,,25,499,537,7.49,8.08,23,104,34,4,,,,,0,0,15,499,537,0,0,0,0,0,8.08,0,,,25,
2690,2025-04-23 13:24:10,Start A/C-VC Mode,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2689,2025-04-23 13:24:07,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2688,2025-04-23 13:24:07,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2687,2025-04-23 13:24:06,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2686,2025-04-23 13:24:05,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2685,2025-04-23 13:24:04,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2684,2025-04-23 13:24:03,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2683,2025-04-23 13:24:02,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2682,2025-04-23 13:22:33,Tidal Volume Exceeded,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,31,15,1.0:2.0,5,19.3,,28,557,699,8.36,10.5,17,121,25,0,,,,,0,0,3,557,699,0,0,0,0,0,1.42,0,,,30,
2681,2025-04-23 13:22:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2680,2025-04-23 13:22:29,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2679,2025-04-23 13:22:29,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2678,2025-04-23 13:22:29,Tidal Volume Exceeded,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2677,2025-04-23 13:22:29,Low MVe,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2676,2025-04-23 13:22:27,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,37,15,1.0:2.0,7.8,19.5,,47,877,718,13.16,10.78,0,143,25,0,,,,,18,0,2,877,718,0,0,0,0,0,0.72,18,,,36,
2675,2025-04-23 13:22:26,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2674,2025-04-23 13:22:25,Low O2 Supply,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2673,2025-04-23 13:22:25,Low Gas Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2672,2025-04-23 13:22:05,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2671,2025-04-23 13:22:05,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2670,2025-04-23 13:22:05,Low MVe,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,0,19,0,0,0,0,0.01,0,0,0,24,0,0,,,,165,0,1,0,0,0,0,0,0,0,0,100,0,,0,
2669,2025-04-23 13:21:58,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2668,2025-04-23 13:21:57,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2667,2025-04-23 13:21:29,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2666,2025-04-23 13:18:47,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2665,2025-04-23 13:15:47,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2664,2025-04-23 12:53:43,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2663,2025-04-23 12:53:42,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2662,2025-04-23 11:57:48,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2661,2025-04-23 11:57:47,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2660,2025-04-23 11:02:03,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2659,2025-04-23 11:02:02,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2658,2025-04-23 11:02:00,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2657,2025-04-23 11:01:59,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2656,2025-04-23 11:01:59,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
