Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
2655,2025-04-23 11:01:59,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2654,2025-04-23 11:01:59,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2653,2025-04-23 11:01:59,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2652,2025-04-23 11:01:59,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2651,2025-04-23 11:01:19,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2650,2025-04-23 11:01:14,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2649,2025-04-23 11:01:13,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2648,2025-04-23 11:00:20,Low Gas Supply,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2647,2025-04-23 11:00:20,"New version was installed HMI: 15.0.0 Carrier Board, Firmware: 6.0.0 beta",,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2646,2025-04-23 11:00:19,O2 Sensor Fault,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2645,2025-04-23 11:00:19,Exhalation Pressure Sensor Fault,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2644,2025-04-23 11:00:19,Inhalation Pressure Sensor Fault,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2643,2025-04-23 11:00:19,O2 Inlet Pressure Sensor Fault,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2642,2025-04-23 11:00:19,Air Inlet Pressure Sensor Fault,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2641,2025-04-23 11:00:17,Maintenance Settings Updated,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2640,2025-04-23 11:00:17,Maintenance Settings Updated,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2639,2025-04-23 11:00:17,Maintenance Settings Updated,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2638,2025-04-23 11:00:13,Maintenance Screen Access,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2637,2025-04-23 11:00:03,Battery 2 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2636,2025-04-23 11:00:02,Battery 1 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2635,2025-04-23 11:00:02,O2 Sensor Fault,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2634,2025-04-23 11:00:02,Communication Loss,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2633,2025-04-23 11:00:02,Exhalation Pressure Sensor Fault,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2632,2025-04-23 11:00:02,Inhalation Pressure Sensor Fault,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2631,2025-04-23 11:00:02,O2 Inlet Pressure Sensor Fault,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2630,2025-04-23 11:00:02,Air Inlet Pressure Sensor Fault,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2629,2025-04-23 11:00:02,Low Gas Supply,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2628,2025-04-23 10:58:41,Communication Loss,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2627,2025-04-23 10:58:25,Battery 2 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2626,2025-04-23 10:58:25,Battery 1 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2625,2025-04-23 10:58:23,Battery 2 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2624,2025-04-23 10:58:23,Battery 1 Discharged,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2623,2025-04-23 10:58:23,Low MVe,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2622,2025-04-23 10:58:23,Low FIO2 Concentration,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2621,2025-04-23 10:58:23,Obstruction,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2620,2025-04-23 10:57:09,Silence alarms,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2619,2025-04-23 10:57:02,Low FIO2 Concentration,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2618,2025-04-23 10:56:40,Silence alarms,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2617,2025-04-23 10:56:32,Low MVe,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2616,2025-04-23 10:56:32,Obstruction,Activated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,15,1.0:2.0,8.1,19,,6,55,0,0.84,0,0,0,0,0,,,,,100,0,1,55,0,0,0,0,0,0,0,100,,,0,
2615,2025-04-23 10:56:27,Standby Mode Activated,Deactivated,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,320,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2614,2025-04-23 10:56:26,Start A/C-PC Mode,,A/C-PC,20,15,1.0:2.0,5,40,-,-,-,-,0,8,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2613,2025-04-23 10:56:24,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2612,2025-04-23 10:56:23,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2611,2025-04-23 10:56:22,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2610,2025-04-23 10:55:26,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2609,2025-04-23 10:55:26,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2608,2025-04-23 10:55:26,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2607,2025-04-23 10:54:49,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2606,2025-04-23 10:54:48,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2605,2025-04-23 10:54:48,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2604,2025-04-23 10:54:48,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2603,2025-04-23 10:54:48,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2602,2025-04-23 10:54:48,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2601,2025-04-23 10:54:48,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2600,2025-04-23 09:41:53,Log Data File has been exported successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2599,2025-04-23 09:41:43,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2598,2025-04-23 09:41:32,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2597,2025-04-23 09:41:31,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2596,2025-04-23 09:40:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2595,2025-04-23 09:40:35,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2594,2025-04-23 09:40:35,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2593,2025-04-23 09:40:35,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2592,2025-04-23 09:40:35,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2591,2025-04-23 09:40:35,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2590,2025-04-23 09:40:35,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2589,2025-04-22 21:23:20,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2588,2025-04-22 21:23:20,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2587,2025-04-22 21:23:19,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2586,2025-04-22 21:23:19,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2585,2025-04-22 21:22:54,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2584,2025-04-22 21:22:54,High Airway Pressure,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2583,2025-04-22 21:22:51,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2582,2025-04-22 21:22:51,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2581,2025-04-22 21:22:50,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:2.5,11,19.7,,23,444,434,5.48,5.17,113,125,5,1,,,,,2,1,15,444,434,0,0,300,330,0.33,4.84,5,,,21,
2580,2025-04-22 21:22:38,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,11,16,1.0:4.0,13,19.7,,23,300,59,5.33,5.36,70,71,4,0,,,,,80,1,15,300,59,0,0,300,330,0.33,5.03,0,,,11,
2579,2025-04-22 21:22:34,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,16,1.0:2.5,11,19.8,,23,429,354,5.23,5.51,,99,2,0,,,,,17,1,15,429,354,0,0,300,330,0.33,5.18,0,,,16,
2578,2025-04-22 21:21:48,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,15,1.0:4.0,5.1,19.5,,23,302,364,5.12,5.37,19,96,1,10,,,,,0,0,15,302,364,0,0,0,0,0,5.37,0,,,12,
2577,2025-04-22 21:21:44,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.5,8.2,19.6,,23,425,539,5.14,5.39,154,112,4,5,,,,,0,0,15,425,539,0,0,0,0,0,5.39,0,,,20,
2576,2025-04-22 21:21:36,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,15,1.0:3.5,11,19.7,,23,312,103,5.19,5.22,35,71,4,6,,,,,66,0,15,312,103,0,0,0,0,0,5.22,0,,,12,
2575,2025-04-22 21:21:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2574,2025-04-22 21:21:28,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.0,5.8,19.6,,23,498,536,5.22,5.26,54,103,3,6,,,,,0,0,15,498,536,0,0,0,0,0.32,4.95,0,,,19,
2573,2025-04-22 21:21:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2572,2025-04-22 21:21:24,Low MVe,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,15,1.0:3.0,8.7,19.6,,23,359,392,5.07,5.11,83,100,2,19,,,,,0,0,15,359,392,0,0,0,0,0.7,4.41,0,,,14,
2571,2025-04-22 21:21:20,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,15,1.0:3.5,6.7,19.5,,23,342,374,4.93,4.96,33,93,2,17,,,,,0,0,15,342,374,0,0,0,0,0.7,4.26,0,,,13,
2570,2025-04-22 21:21:20,Low MVe,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,15,1.0:3.5,6.7,19.5,,23,342,374,4.93,4.96,33,93,2,17,,,,,0,0,15,342,374,0,0,0,0,0.7,4.26,0,,,13,
2569,2025-04-22 21:21:16,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,15,1.0:2.5,8.4,19.6,,23,424,469,5.07,5.12,164,99,2,6,,,,,0,1,14,424,469,0,0,711,700,0.7,4.42,0,,,16,
2568,2025-04-22 21:21:08,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,17,1.0:5.5,6.7,19.4,,23,222,247,5.6,5.64,19,69,1,153,,,,,0,3,14,222,247,0,0,343,350,1.05,4.59,0,,,8,
2567,2025-04-22 21:21:00,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:2.5,6.5,19.5,,23,424,465,5.8,5.85,,111,2,10,,,,,0,4,13,424,465,0,0,382,397,1.59,4.25,0,,,15,
2566,2025-04-22 21:20:44,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:5.0,11,19.5,,23,248,340,6.81,6.83,23,84,2,13,,,,,0,4,14,248,340,0,0,382,397,1.59,5.24,0,,,13,
2565,2025-04-22 21:20:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2564,2025-04-22 21:20:40,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,18,1.0:2.0,12,19.6,,23,500,462,7.03,7,66,98,6,13,,,,,7,4,14,500,462,0,0,382,397,1.59,5.41,0,,,22,
2563,2025-04-22 21:20:38,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2562,2025-04-22 21:20:28,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,18,1.0:2.5,11,19.7,,23,421,245,7.14,7.28,52,97,5,,,,,,41,4,14,421,245,0,0,597,637,2.55,4.73,0,,,18,
2561,2025-04-22 21:20:24,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,18,1.0:2.0,8,19.8,,23,480,267,6.96,7.3,69,100,5,0,,,,,44,4,14,480,267,0,0,597,637,2.55,4.75,0,,,18,
2560,2025-04-22 21:20:14,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,8,17,1.0:1.0,6.5,20.2,,23,220,236,6.65,7.39,17,69,2,6,,,,,0,2,15,220,236,0,0,620,682,1.36,6.03,0,,,8,
2559,2025-04-22 21:20:13,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,16,1.0:2.0,6.6,19.6,,23,482,533,6.25,6.96,75,116,3,6,,,,,0,2,14,482,533,0,0,409,445,0.89,6.07,0,,,19,
2558,2025-04-22 21:20:05,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:2.0,2.8,19.9,,23,320,352,6.14,6.5,18,90,2,4,,,,,0,1,15,320,352,0,0,498,541,0.54,5.96,0,,,12,
2557,2025-04-22 21:20:03,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2556,2025-04-22 21:20:02,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.0,9.1,19.6,,23,498,541,6.02,6.42,103,114,3,6,,,,,0,1,15,0,0,498,541,498,541,0.54,5.88,0,,,20,
2555,2025-04-22 21:20:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2554,2025-04-22 21:19:58,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,16,1.0:1.0,3.1,20,,23,346,373,5.93,6.33,23,100,4,14,,,,,0,0,16,346,373,0,0,0,0,0,6.33,0,,,13,
2553,2025-04-22 21:19:56,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:2.0,7.8,19.5,,23,470,517,5.68,5.78,66,120,3,11,,,,,0,0,15,470,517,0,0,0,0,0,5.78,0,,,18,
2552,2025-04-22 21:19:52,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,15,1.0:3.0,6.5,19.5,,23,384,422,5.61,5.57,28,103,2,15,,,,,0,0,15,384,422,0,0,0,0,0.31,5.26,0,,,14,
2551,2025-04-22 21:19:49,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2550,2025-04-22 21:19:48,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,15,1.0:2.0,5.8,19.6,,23,500,537,5.71,5.68,81,102,3,4,,,,,0,1,14,500,537,0,0,400,312,0.31,5.37,0,,,20,
2549,2025-04-22 21:19:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2548,2025-04-22 21:19:44,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:4.0,9.2,19.6,,23,308,343,5.97,5.98,31,99,1,4,,,,,0,2,14,308,343,0,0,399,376,0.75,5.23,0,,,12,
2547,2025-04-22 21:19:40,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,16,1.0:2.0,9.9,19.7,,23,467,515,6.06,6.1,114,105,3,15,,,,,0,2,14,467,515,0,0,399,376,0.75,5.35,0,,,17,
2546,2025-04-22 21:19:32,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,9,16,1.0:5.0,6.3,19.5,,23,239,267,5.93,5.92,18,71,1,76,,,,,0,2,14,239,267,0,0,399,376,0.75,5.17,0,,,8,
2545,2025-04-22 21:19:28,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,16,1.0:2.0,7.7,19.6,,23,478,526,5.99,5.9,42,112,3,10,,,,,0,2,14,478,526,0,0,399,376,0.75,5.14,1,,,17,
2544,2025-04-22 21:19:15,Battery 1 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2543,2025-04-22 21:19:00,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,17,1.0:2.5,10,19.5,,23,411,458,6.56,6.68,53,101,5,8,,,,,0,4,13,411,458,0,0,535,556,2.22,4.46,0,,,18,
2542,2025-04-22 21:18:56,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:2.5,12,19.7,,23,452,207,6.37,6.49,124,93,5,73,,,,,54,4,13,452,207,0,0,535,556,2.22,4.26,0,,,16,
2541,2025-04-22 21:18:52,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:2.5,7.7,19.6,,23,400,312,6.39,6.48,35,97,2,0,,,,,21,4,13,0,0,400,312,535,556,2.22,4.26,0,,,14,
2540,2025-04-22 21:18:48,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:1.0,9.5,19.9,,23,486,533,6.45,6.55,64,113,5,9,,,,,0,3,14,486,533,0,0,580,637,1.91,4.63,0,,,18,
2539,2025-04-22 21:18:39,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,10,16,1.0:6.5,7.9,19.4,,23,199,273,5.67,5.75,16,65,2,52,,,,,0,2,14,199,273,0,0,460,499,1,4.75,0,,,10,
2538,2025-04-22 21:18:36,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2537,2025-04-22 21:18:35,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.0,11,19.6,,23,498,456,5.94,5.99,,90,5,32,,,,,8,2,14,498,456,0,0,460,499,1,5,0,,,20,
2536,2025-04-22 21:18:33,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2535,2025-04-22 21:18:31,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:4.0,6.9,19.6,,23,298,239,5.76,5.63,22,96,1,32,,,,,19,2,14,298,239,0,0,460,499,1,4.63,2,,,10,
2534,2025-04-22 21:18:23,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,16,1.0:2.0,9.7,19.7,,23,422,465,5.67,5.53,128,95,3,18,,,,,0,1,15,0,0,422,465,422,465,0.47,5.07,2,,,15,
2533,2025-04-22 21:18:13,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:3.5,9.7,19.6,,23,321,241,5.64,5.38,31,70,4,,,,,,24,1,15,321,241,0,0,500,540,0.54,4.83,4,,,12,
2532,2025-04-22 21:18:09,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.0,8.5,19.7,,23,477,418,5.72,5.6,108,112,3,0,,,,,12,1,15,477,418,0,0,500,540,0.54,5.06,2,,,19,
2531,2025-04-22 21:18:01,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,16,1.0:5.5,12,19.5,,23,225,262,5.67,5.57,37,79,4,36,,,,,0,1,15,225,262,0,0,500,540,0.54,5.03,1,,,13,
2530,2025-04-22 21:17:51,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2529,2025-04-22 21:17:49,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,9.3,19.6,,23,499,533,5.74,5.79,0,99,3,10,,,,,0,1,15,499,533,0,0,500,540,0.54,5.25,0,,,21,
2528,2025-04-22 21:17:47,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2527,2025-04-22 21:17:41,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:5.5,9.3,19.4,,23,225,334,5.61,5.73,17,92,2,20,,,,,0,1,15,225,334,0,0,500,540,0.54,5.19,0,,,12,
2526,2025-04-22 21:17:37,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:2.0,11,19.6,,23,468,514,5.85,5.82,,113,6,4,,,,,0,1,15,468,514,0,0,500,540,0.54,5.28,0,,,21,
2525,2025-04-22 21:17:25,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,16,1.0:4.0,7.4,19.5,,23,296,329,5.51,5.75,21,88,1,20,,,,,0,1,15,296,329,0,0,500,540,0.54,5.21,0,,,11,
2524,2025-04-22 21:17:22,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2523,2025-04-22 21:17:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,5.8,19.6,,23,500,540,5.61,5.73,54,112,3,7,,,,,0,1,15,0,0,500,540,500,540,0.54,5.19,0,,,20,
2522,2025-04-22 21:17:21,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2521,2025-04-22 21:16:59,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,16,1.0:3.0,8.2,19.7,,23,394,338,5.66,5.79,31,106,3,0,,,,,14,1,15,394,338,0,0,348,385,0.39,5.4,0,,,17,
2520,2025-04-22 21:16:56,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2519,2025-04-22 21:16:55,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,11,19.5,,23,499,466,5.72,5.86,,95,5,13,,,,,6,1,15,499,466,0,0,348,385,0.39,5.47,0,,,21,
2518,2025-04-22 21:16:53,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2517,2025-04-22 21:16:43,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,16,1.0:3.0,7.1,19.6,,23,362,463,5.74,5.89,33,104,3,10,,,,,0,1,15,362,463,0,0,348,385,0.39,5.51,0,,,17,
2516,2025-04-22 21:16:39,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,16,1.0:2.0,12,19.7,,23,465,425,5.75,5.74,,99,5,14,,,,,8,1,15,465,425,0,0,348,385,0.39,5.35,0,,,17,
2515,2025-04-22 21:16:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:4.0,8.3,19.5,,23,306,346,5.45,5.48,24,90,2,9,,,,,0,1,15,306,346,0,0,348,385,0.39,5.1,0,,,12,
2514,2025-04-22 21:16:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,4.8,19.6,,23,499,541,5.64,5.68,119,117,4,8,,,,,0,1,15,499,541,0,0,348,385,0.39,5.29,0,,,21,
2513,2025-04-22 21:16:03,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,16,1.0:1.0,4.8,20,,23,344,418,5.89,6.03,26,90,5,11,,,,,0,0,16,344,418,0,0,0,0,0,6.03,0,,,14,
2512,2025-04-22 21:15:55,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2511,2025-04-22 21:15:54,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.0,7.3,19.6,,23,499,442,5.71,5.64,65,95,5,15,,,,,11,0,15,499,442,0,0,0,0,0.36,5.28,1,,,20,
2510,2025-04-22 21:15:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2509,2025-04-22 21:15:22,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,11,16,1.0:4.5,10,19.5,,23,272,302,6.38,6.68,25,86,1,29,,,,,0,1,15,272,302,0,0,418,365,0.36,6.31,0,,,9,
2508,2025-04-22 21:15:18,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2507,2025-04-22 21:15:16,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2506,2025-04-22 21:15:11,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2505,2025-04-22 21:15:10,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,9.7,19.6,,23,500,569,6.41,6.59,68,106,4,9,,,,,0,1,15,500,569,0,0,418,365,0.36,6.23,0,,,21,
2504,2025-04-22 21:15:08,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2503,2025-04-22 21:15:06,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,16,1.0:3.5,9.1,19.5,,23,344,440,6.22,6.44,24,92,3,8,,,,,0,1,15,344,440,0,0,418,365,0.36,6.08,0,,,16,
2502,2025-04-22 21:15:03,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2501,2025-04-22 21:15:02,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,16,1.0:2.0,7.9,19.6,,23,498,539,6.26,6.41,82,102,6,6,,,,,0,1,15,498,539,0,0,418,365,0.36,6.04,0,,,23,
2500,2025-04-22 21:15:00,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2499,2025-04-22 21:14:54,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,16,1.0:2.5,4.9,19.6,,23,418,365,6.2,6.48,27,107,2,0,,,,,12,1,15,0,0,418,365,418,365,0.36,6.12,0,,,15,
2498,2025-04-22 21:14:47,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,15,1.0:2.0,7.7,19.6,,23,483,553,5.73,5.86,91,117,3,5,,,,,0,0,15,483,553,0,0,0,0,0,5.86,0,,,19,
2497,2025-04-22 21:14:27,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,11,16,1.0:4.0,7.9,19.5,,23,283,315,6.25,6.51,20,90,1,12,,,,,0,2,14,283,315,0,0,451,489,0.98,5.53,0,,,10,
2496,2025-04-22 21:14:23,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:2.0,8,19.6,,23,500,565,6.46,6.61,45,109,4,8,,,,,0,3,13,500,565,0,0,466,465,1.4,5.21,0,,,19,
2495,2025-04-22 21:14:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:2.5,8.1,19.4,,23,404,524,6.82,7,29,108,4,8,,,,,0,3,14,404,524,0,0,607,623,1.87,5.13,0,,,19,
2494,2025-04-22 21:14:16,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2493,2025-04-22 21:14:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,17,1.0:2.0,8.5,19.6,,23,498,468,6.85,6.96,77,93,6,9,,,,,6,3,14,498,468,0,0,607,623,1.87,5.09,0,,,22,
2492,2025-04-22 21:14:13,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2491,2025-04-22 21:13:47,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,16,1.0:3.0,7,19.7,,23,349,294,6.28,6.26,27,94,2,0,,,,,15,4,12,349,294,0,0,438,418,1.67,4.59,0,,,13,
2490,2025-04-22 21:13:44,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2489,2025-04-22 21:13:43,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,17,1.0:2.0,8,19.6,,23,500,538,6.7,6.83,55,108,3,11,,,,,0,4,13,0,0,500,538,543,536,2.15,4.68,0,,,19,
2488,2025-04-22 21:13:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2487,2025-04-22 21:13:36,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,10,17,1.0:3.0,5.8,19.6,,23,233,291,6.78,7.01,15,71,1,26,,,,,0,2,15,233,291,0,0,636,584,1.17,5.84,0,,,9,
2486,2025-04-22 21:13:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,8.5,19.6,,23,492,575,6.46,6.54,89,115,4,5,,,,,0,2,14,492,575,0,0,425,347,0.69,5.85,0,,,21,
2485,2025-04-22 21:13:29,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,16,1.0:3.0,9,19.6,,23,358,332,6.33,6.28,32,79,3,19,,,,,7,3,13,358,332,0,0,404,336,1.01,5.27,0,,,12,
2484,2025-04-22 21:13:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.0:2.0,5.2,19.5,,23,500,563,6.76,6.95,46,115,4,11,,,,,0,6,11,500,563,0,0,416,426,2.56,4.39,0,,,20,
2483,2025-04-22 21:12:47,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,20,1.0:1.5,3.1,20,,23,350,385,8.48,9.23,20,99,3,6,,,,,0,11,9,350,385,0,0,439,473,5.21,4.03,0,,,14,
2482,2025-04-22 21:12:46,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2481,2025-04-22 21:12:43,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2480,2025-04-22 21:12:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,19,1.0:2.0,8.2,19.6,,23,486,595,8.21,8.99,85,114,4,18,,,,,0,12,7,486,595,0,0,409,442,5.31,3.68,0,,,21,
2479,2025-04-22 21:12:33,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:3.0,6.5,19.7,,23,362,314,8.1,8.7,23,112,2,4,,,,,13,12,7,0,0,362,314,439,467,5.61,3.09,0,,,13,
2478,2025-04-22 21:12:29,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,4.1,19.9,,23,498,536,7.97,8.64,45,109,5,11,,,,,0,12,7,0,0,498,536,428,462,5.55,3.09,0,,,22,
2477,2025-04-22 21:12:24,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,19,1.0:1.5,8.3,19.8,,23,392,436,7.79,8.46,45,110,3,7,,,,,0,12,7,392,436,0,0,413,447,5.37,3.09,0,,,14,
2476,2025-04-22 21:12:17,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,19,1.0:2.5,8.4,19.6,,23,422,474,7.89,8.57,49,115,2,9,,,,,0,11,8,0,0,422,474,496,538,5.92,2.65,0,,,16,
2475,2025-04-22 21:12:11,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,19,1.0:1.0,4.8,19.8,,23,373,409,7.87,8.53,28,94,3,12,,,,,0,10,9,373,409,0,0,461,498,4.99,3.54,0,,,14,
2474,2025-04-22 21:12:06,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2473,2025-04-22 21:11:56,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:1.0,7,19.8,,23,499,536,7.52,8.26,50,111,5,11,,,,,0,7,12,499,536,0,0,482,522,3.66,4.6,0,,,21,
2472,2025-04-22 21:11:56,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2471,2025-04-22 21:11:47,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,18,1.0:3.5,7.8,19.6,,23,329,383,7.24,7.78,29,102,1,11,,,,,0,6,12,329,383,0,0,416,450,2.7,5.08,0,,,13,
2470,2025-04-22 21:11:39,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,18,1.0:1.5,5.7,19.7,,23,499,602,7.18,7.67,60,118,6,6,,,,,0,5,13,499,602,0,0,409,438,2.19,5.48,0,,,22,
2469,2025-04-22 21:11:23,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,17,1.0:1.0,3.1,19.9,,23,322,354,7,7.48,18,94,4,16,,,,,0,2,15,322,354,0,0,351,392,0.79,6.69,0,,,13,
2468,2025-04-22 21:11:22,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2467,2025-04-22 21:11:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,8.8,19.5,,23,498,538,6.67,7.12,96,109,3,5,,,,,0,2,14,498,538,0,0,351,392,0.79,6.34,0,,,20,
2466,2025-04-22 21:11:19,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2465,2025-04-22 21:11:17,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,16,1.0:3.0,6.6,19.5,,23,363,404,6.42,6.86,27,95,2,14,,,,,0,2,14,0,0,363,404,351,392,0.79,6.07,0,,,14,
2464,2025-04-22 21:11:14,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2463,2025-04-22 21:11:13,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:1.0,4.2,19.7,,23,500,538,6.54,6.99,51,98,5,6,,,,,0,1,15,500,538,0,0,339,381,0.38,6.61,0,,,20,
2462,2025-04-22 21:11:12,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2461,2025-04-22 21:11:05,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.5,6.6,19.5,,23,415,525,6.17,6.6,31,111,4,10,,,,,0,0,15,415,525,0,0,0,0,0,6.6,0,,,19,
2460,2025-04-22 21:11:02,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2459,2025-04-22 21:10:59,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2458,2025-04-22 21:10:49,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.0,6.6,19.6,,23,500,539,5.98,6.17,114,111,4,5,,,,,0,0,15,500,539,0,0,0,0,0,6.17,0,,,20,
2457,2025-04-22 21:10:41,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,15,1.0:3.0,7.4,19.6,,23,369,411,6.1,6.21,34,101,3,6,,,,,0,0,15,369,411,0,0,0,0,0.82,5.39,0,,,15,
2456,2025-04-22 21:10:37,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:2.5,4.1,19.6,,23,432,482,6.23,6.33,33,103,3,7,,,,,0,1,14,432,482,0,0,1339,1360,1.36,4.97,0,,,17,
2455,2025-04-22 21:10:29,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:2.5,8.1,19.6,,23,400,351,6.78,6.96,40,86,4,8,,,,,12,3,14,400,351,0,0,446,453,1.36,5.6,0,,,15,
2454,2025-04-22 21:10:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:2.5,6.5,19.5,,23,450,498,6.72,6.9,82,101,3,5,,,,,0,3,14,450,498,0,0,446,453,1.36,5.54,0,,,16,
2453,2025-04-22 21:10:17,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,17,1.0:5.0,8.1,19.5,,23,247,272,6.77,6.93,25,76,1,57,,,,,0,4,13,247,272,0,0,334,340,1.36,5.58,0,,,9,
2452,2025-04-22 21:10:13,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:2.0,3.9,19.6,,23,476,532,6.76,6.94,33,108,3,10,,,,,0,5,12,476,532,0,0,316,326,1.63,5.3,0,,,18,
2451,2025-04-22 21:09:53,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:3.0,8.3,19.6,,23,373,343,7.26,7.52,25,87,5,10,,,,,8,8,10,373,343,0,0,435,466,3.73,3.8,0,,,15,
2450,2025-04-22 21:09:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:2.0,7.5,19.7,,23,492,440,7.8,8.38,76,128,3,7,,,,,10,10,9,0,0,492,440,445,479,4.79,3.59,0,,,19,
2449,2025-04-22 21:09:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:1.0,3.2,19.9,,23,348,383,7.63,8.31,19,96,4,5,,,,,0,10,9,0,0,348,383,429,471,4.71,3.59,0,,,13,
2448,2025-04-22 21:09:35,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:1.0,6.8,19.9,,23,499,537,7.23,7.88,49,106,6,11,,,,,0,9,9,0,0,499,537,432,476,4.29,3.59,0,,,21,
2447,2025-04-22 21:09:30,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,18,1.0:5.5,7.6,19.4,,23,226,316,7.33,7.96,21,84,2,11,,,,,0,9,9,226,316,0,0,432,476,4.29,3.67,0,,,12,
2446,2025-04-22 21:09:26,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:2.5,10,19.6,,23,455,414,7.55,8.15,152,96,5,9,,,,,9,10,8,455,414,0,0,434,479,4.79,3.36,0,,,17,
2445,2025-04-22 21:09:22,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:3.5,5.4,19.6,,23,346,298,7.56,8.25,23,98,1,13,,,,,13,11,7,346,298,0,0,395,435,4.79,3.46,0,,,13,
2444,2025-04-22 21:09:19,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2443,2025-04-22 21:09:17,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2442,2025-04-22 21:09:12,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2441,2025-04-22 21:09:10,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.5:1.0,2.8,19.8,,23,499,530,8.15,8.98,61,106,6,49,,,,,0,10,9,499,530,0,0,435,479,4.79,4.18,0,,,21,
2440,2025-04-22 21:09:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2439,2025-04-22 21:09:04,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,10,19,1.0:2.5,6.7,19.7,,23,228,254,8.22,9.07,17,71,1,28,,,,,0,10,9,228,254,0,0,492,541,5.42,3.65,0,,,8,
2438,2025-04-22 21:09:02,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:2.0,8.3,19.6,,23,499,540,8.47,9.35,137,109,3,6,,,,,0,11,8,0,0,499,540,447,492,5.42,3.93,0,,,20,
2437,2025-04-22 21:09:02,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2436,2025-04-22 21:09:01,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2435,2025-04-22 21:08:58,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,12,19,1.0:2.0,4.7,19.7,,23,322,359,8.39,9.27,24,91,2,6,,,,,0,11,8,322,359,0,0,440,485,5.34,3.93,0,,,12,
2434,2025-04-22 21:08:48,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:1.0,3.7,19.8,,23,481,528,8.21,9.07,43,117,5,4,,,,,0,10,9,481,528,0,0,472,520,5.21,3.86,0,,,18,
2433,2025-04-22 21:08:45,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,19,1.0:3.0,5.3,19.5,,23,378,420,8.23,9.08,27,103,2,14,,,,,0,10,9,378,420,0,0,472,520,5.21,3.88,0,,,14,
2432,2025-04-22 21:08:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.0,5.7,19.6,,23,474,527,8.32,9.18,65,109,3,10,,,,,0,11,8,0,0,474,527,429,473,5.21,3.97,0,,,18,
2431,2025-04-22 21:08:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,19,1.0:1.5,6.5,19.8,,23,327,364,8.34,9.2,31,104,3,10,,,,,0,10,9,0,0,327,364,474,522,5.22,3.97,0,,,13,
2430,2025-04-22 21:08:30,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2429,2025-04-22 21:08:28,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2428,2025-04-22 21:08:11,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,19,1.0:2.5,3.1,19.6,,23,450,500,8.43,9.24,41,111,3,6,,,,,0,11,8,0,0,450,500,453,497,5.47,3.76,0,,,17,
2427,2025-04-22 21:08:07,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:1.5,3,19.8,,23,356,396,8.34,9.14,23,101,3,9,,,,,0,11,8,0,0,356,396,445,488,5.37,3.76,0,,,13,
2426,2025-04-22 21:08:05,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:1.0,3.7,19.8,,23,478,528,8.03,8.78,39,118,5,8,,,,,0,10,8,478,528,0,0,409,447,4.48,4.3,0,,,18,
