Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
2425,2025-04-22 21:07:58,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,18,1.0:2.5,6,19.5,,23,348,396,8.11,8.87,25,99,2,7,,,,,0,10,8,0,0,348,396,465,509,5.1,3.77,0,,,13,
2424,2025-04-22 21:07:55,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.5:1.0,2.8,20,,23,499,534,8.26,9.01,49,113,6,4,,,,,0,10,8,0,0,499,534,480,523,5.24,3.77,0,,,19,
2423,2025-04-22 21:07:52,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:2.0,5.1,19.7,,23,266,293,8.26,9.03,19,76,2,11,,,,,0,10,8,266,293,0,0,430,470,4.7,4.33,0,,,10,
2422,2025-04-22 21:07:44,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2421,2025-04-22 21:07:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2420,2025-04-22 21:07:38,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:1.0,6.7,19.7,,23,427,470,8.41,9.09,68,113,4,8,,,,,0,9,9,427,470,0,0,478,522,4.7,4.39,0,,,16,
2419,2025-04-22 21:07:36,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:4.0,8.6,19.6,,23,304,340,8.39,9.08,24,92,1,16,,,,,0,10,8,304,340,0,0,430,470,4.7,4.38,0,,,12,
2418,2025-04-22 21:07:33,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2417,2025-04-22 21:07:28,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2416,2025-04-22 21:07:20,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2415,2025-04-22 21:07:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2414,2025-04-22 21:07:12,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:2.0,6.7,19.6,,23,499,540,8.71,9.43,69,114,4,8,,,,,0,12,7,499,540,0,0,451,494,5.93,3.5,0,,,19,
2413,2025-04-22 21:07:08,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:3.0,7.2,19.5,,23,356,398,8.71,9.43,25,95,2,12,,,,,0,13,6,0,0,356,398,455,497,6.47,2.96,0,,,14,
2412,2025-04-22 21:07:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2411,2025-04-22 21:07:04,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2410,2025-04-22 21:06:59,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2409,2025-04-22 21:06:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2408,2025-04-22 21:06:50,High Respiratory Rate,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:2.5,7.7,19.6,,23,458,583,8.57,9.27,37,122,4,12,,,,,0,13,6,458,583,0,0,454,496,6.45,2.81,0,,,21,
2407,2025-04-22 21:06:47,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2406,2025-04-22 21:06:44,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2405,2025-04-22 21:06:39,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2404,2025-04-22 21:06:38,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,20,1.0:2.0,7.1,19.6,,23,498,541,8.86,9.72,56,105,3,10,,,,,0,15,5,0,0,498,541,456,500,7.51,2.21,0,,,21,
2403,2025-04-22 21:06:37,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2402,2025-04-22 21:06:34,High Respiratory Rate,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,21,1.0:1.5,7.1,19.7,,23,408,453,9.21,10.18,29,107,4,13,,,,,0,14,7,408,453,0,0,489,536,7.52,2.66,0,,,15,
2401,2025-04-22 21:06:34,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,21,1.0:1.5,7.1,19.7,,23,408,453,9.21,10.18,29,107,4,13,,,,,0,14,7,408,453,0,0,489,536,7.52,2.66,0,,,15,
2400,2025-04-22 21:06:32,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2399,2025-04-22 21:06:28,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2398,2025-04-22 21:06:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,20,1.0:1.0,3.2,19.8,,23,469,516,8.59,9.36,43,110,5,8,,,,,0,13,7,0,0,469,516,447,493,6.42,2.94,0,,,18,
2397,2025-04-22 21:06:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:1.5,2.2,19.8,,23,329,364,8.12,8.84,20,90,3,10,,,,,0,12,7,0,0,329,364,445,491,5.89,2.94,0,,,12,
2396,2025-04-22 21:06:14,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,20,1.0:2.0,6.7,19.6,,23,499,542,8.85,9.63,69,116,3,4,,,,,0,11,9,0,0,499,542,461,507,5.59,4.04,0,,,19,
2395,2025-04-22 21:06:10,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,19,1.0:1.5,2.3,19.8,,23,356,394,8.35,9.08,20,93,3,10,,,,,0,10,9,0,0,356,394,458,504,5.04,4.04,0,,,13,
2394,2025-04-22 21:06:04,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2393,2025-04-22 21:05:59,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2392,2025-04-22 21:05:58,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:1.0,2.7,19.7,,23,500,540,8.33,9.09,40,103,5,9,,,,,0,8,11,0,0,500,540,524,578,4.63,4.46,0,,,21,
2391,2025-04-22 21:05:53,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:2.5,3.6,19.6,,23,409,458,7.91,8.65,30,103,2,7,,,,,0,7,11,0,0,409,458,527,584,4.09,4.56,0,,,16,
2390,2025-04-22 21:05:49,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:1.0,1.8,19.9,,23,413,450,7.87,8.66,37,102,5,8,,,,,0,6,12,0,0,413,450,547,605,3.63,5.03,0,,,16,
2389,2025-04-22 21:05:45,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,17,1.0:3.0,6.1,19.6,,23,379,423,7.4,7.99,32,103,2,5,,,,,0,6,11,379,423,0,0,468,507,3.05,4.95,0,,,14,
2388,2025-04-22 21:05:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:2.5,7.3,19.6,,23,442,521,7.52,8.11,46,111,3,5,,,,,0,6,11,0,0,442,521,468,507,3.05,5.06,0,,,18,
2387,2025-04-22 21:05:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:1.5,8.4,19.7,,23,356,455,7.5,8.05,33,98,5,4,,,,,0,5,12,356,455,0,0,473,505,2.52,5.53,0,,,16,
2386,2025-04-22 21:05:34,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:2.0,11,19.6,,23,463,444,7.64,8.13,181,102,5,9,,,,,4,5,12,463,444,0,0,473,505,2.52,5.61,0,,,18,
2385,2025-04-22 21:05:30,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,17,1.0:3.0,5.3,19.6,,23,356,290,7.68,8.23,22,96,2,8,,,,,18,6,11,356,290,0,0,477,511,3.07,5.17,0,,,13,
2384,2025-04-22 21:05:27,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2383,2025-04-22 21:05:25,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2382,2025-04-22 21:05:20,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2381,2025-04-22 21:05:14,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.0:2.0,5.8,19.5,,23,499,562,7.77,8.45,49,103,4,8,,,,,0,6,11,499,562,0,0,469,504,3.02,5.42,0,,,21,
2380,2025-04-22 21:05:12,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2379,2025-04-22 21:05:10,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:3.0,8.8,19.6,,23,384,420,7.66,8.31,31,95,2,4,,,,,0,6,11,384,420,0,0,469,504,3.02,5.29,0,,,14,
2378,2025-04-22 21:05:07,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2377,2025-04-22 21:05:05,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2376,2025-04-22 21:04:59,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:2.5,9.6,19.6,,23,440,493,7.73,8.37,52,103,4,8,,,,,0,8,9,440,493,0,0,471,507,4.06,4.31,0,,,17,
2375,2025-04-22 21:04:47,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:2.5,6.6,19.6,,23,404,375,8.45,9.17,30,109,2,3,,,,,7,11,7,0,0,404,375,468,506,5.58,3.59,0,,,14,
2374,2025-04-22 21:04:44,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2373,2025-04-22 21:04:43,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.0,3,19.7,,23,499,537,8.55,9.33,38,108,5,7,,,,,0,11,7,499,537,0,0,476,521,5.74,3.59,0,,,20,
2372,2025-04-22 21:04:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2371,2025-04-22 21:04:40,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:2.5,6.3,19.5,,23,421,468,8.47,9.26,26,112,2,7,,,,,0,11,7,421,468,0,0,515,564,6.21,3.05,0,,,15,
2370,2025-04-22 21:04:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2369,2025-04-22 21:04:32,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:2.0,7,19.5,,23,499,541,8.87,9.71,45,107,3,3,,,,,0,13,6,0,0,499,541,474,519,6.75,2.96,0,,,21,
2368,2025-04-22 21:04:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2367,2025-04-22 21:04:28,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:1.0,1.7,19.8,,23,467,521,8.87,9.71,27,107,4,4,,,,,0,12,7,0,0,467,521,513,562,6.75,2.96,0,,,17,
2366,2025-04-22 21:04:24,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2365,2025-04-22 21:04:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2364,2025-04-22 21:04:18,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,17,1.0:2.0,7.6,19.6,,23,498,549,7.84,8.56,53,107,3,9,,,,,0,10,7,498,549,0,0,478,522,5.22,3.34,0,,,18,
2363,2025-04-22 21:04:14,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:3.0,7.3,19.6,,23,387,430,7.84,8.56,24,108,2,13,,,,,0,11,6,387,430,0,0,480,524,5.77,2.79,0,,,13,
2362,2025-04-22 21:04:11,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2361,2025-04-22 21:04:10,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,18,1.0:2.0,7.7,19.6,,23,498,538,8.42,9.19,40,108,3,8,,,,,0,11,7,0,0,498,538,522,571,6.29,2.9,0,,,19,
2360,2025-04-22 21:04:09,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2359,2025-04-22 21:04:06,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.5,1.6,19.6,,23,499,540,8.36,9.15,30,120,4,4,,,,,0,10,8,0,0,499,540,569,624,6.24,2.9,0,,,19,
2358,2025-04-22 21:04:00,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2357,2025-04-22 21:03:56,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,17,1.0:1.0,3.5,19.7,,23,499,537,7.9,8.64,40,106,5,12,,,,,0,9,8,499,537,0,0,530,580,5.22,3.42,0,,,20,
2356,2025-04-22 21:03:56,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2355,2025-04-22 21:03:54,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:2.5,5.8,19.6,,23,413,459,7.9,8.64,27,109,2,12,,,,,0,9,8,0,0,413,459,585,640,5.76,2.88,0,,,15,
2354,2025-04-22 21:03:51,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2353,2025-04-22 21:03:49,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2352,2025-04-22 21:03:46,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:2.0,3.2,19.7,,23,423,469,7.98,8.73,39,111,3,9,,,,,0,9,8,0,0,423,469,594,649,5.85,2.88,0,,,16,
2351,2025-04-22 21:03:43,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,17,1.0:2.0,5.1,19.7,,23,339,377,8.06,8.8,22,94,2,10,,,,,0,9,8,339,377,0,0,603,657,5.92,2.88,0,,,13,
2350,2025-04-22 21:03:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2349,2025-04-22 21:03:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,5.9,19.6,,23,499,541,8.57,9.38,70,112,3,13,,,,,0,11,7,499,541,0,0,571,625,6.88,2.5,0,,,20,
2348,2025-04-22 21:03:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2347,2025-04-22 21:03:29,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:3.5,7.3,19.6,,23,333,370,8.52,9.33,26,88,1,7,,,,,0,12,6,333,370,0,0,560,614,7.37,1.96,0,,,12,
2346,2025-04-22 21:03:26,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2345,2025-04-22 21:03:25,High Respiratory Rate,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:2.0,5.7,19.6,,23,499,544,9.16,10.04,35,119,3,4,,,,,0,14,5,0,0,499,544,516,565,7.91,2.13,0,,,20,
2344,2025-04-22 21:03:25,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2343,2025-04-22 21:03:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2342,2025-04-22 21:03:09,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2341,2025-04-22 21:02:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2340,2025-04-22 21:02:43,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2339,2025-04-22 21:02:34,High Respiratory Rate,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,21,1.0:1.0,7.1,19.8,,23,431,480,9.85,10.69,33,107,4,5,,,,,0,14,7,0,0,431,480,545,597,8.36,2.32,0,,,16,
2338,2025-04-22 21:02:31,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,20,1.0:1.0,3.2,19.8,,23,499,538,9.19,10.01,33,104,6,6,,,,,0,13,7,0,0,499,538,516,564,7.34,2.67,0,,,18,
2337,2025-04-22 21:02:29,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,20,1.0:1.0,0.4,19.8,,23,453,504,9.19,9.94,25,115,5,8,,,,,0,13,7,0,0,453,504,478,523,6.8,3.14,0,,,17,
2336,2025-04-22 21:02:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2335,2025-04-22 21:02:21,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2334,2025-04-22 21:02:19,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:2.5,6.9,19.6,,23,454,511,8.78,9.38,32,115,3,5,,,,,0,12,7,0,0,454,511,483,517,6.21,3.16,0,,,18,
2333,2025-04-22 21:02:16,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2332,2025-04-22 21:02:15,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.5:1.0,1.7,20,,23,500,540,8.82,9.41,35,107,6,10,,,,,0,11,8,0,0,500,540,485,518,5.7,3.71,0,,,21,
2331,2025-04-22 21:02:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.5:1.0,1.7,20,,23,500,540,8.82,9.41,35,107,6,10,,,,,0,11,8,0,0,500,540,485,518,5.7,3.71,0,,,21,
2330,2025-04-22 21:02:15,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2329,2025-04-22 21:02:12,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,19,1.0:2.0,2.1,19.5,,23,373,417,8.82,9.42,19,94,3,10,,,,,0,10,9,0,0,373,417,484,516,5.16,4.26,0,,,14,
2328,2025-04-22 21:02:10,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2327,2025-04-22 21:02:08,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2326,2025-04-22 21:02:07,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.0,2.4,19.8,,23,499,535,8.45,9.06,30,108,6,11,,,,,0,8,10,0,0,499,535,496,525,4.21,4.85,0,,,19,
2325,2025-04-22 21:02:04,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,18,1.0:1.0,1.6,19.8,,23,495,548,8.42,9.05,25,115,5,5,,,,,0,7,11,0,0,495,548,564,599,4.2,4.85,0,,,19,
2324,2025-04-22 21:02:03,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2323,2025-04-22 21:02:01,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2322,2025-04-22 21:01:58,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.0:1.5,5.6,19.6,,23,499,575,7.95,8.48,40,120,5,7,,,,,0,5,12,0,0,499,575,596,626,3.13,5.35,0,,,19,
2321,2025-04-22 21:01:55,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:1.0,7.3,19.7,,23,387,473,7.86,8.23,33,101,5,7,,,,,0,4,13,387,473,0,0,620,639,2.56,5.67,0,,,17,
2320,2025-04-22 21:01:53,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:2.0,7.5,19.6,,23,465,491,7.97,8.3,55,109,5,4,,,,,0,5,12,465,491,0,0,496,511,2.56,5.75,0,,,19,
2319,2025-04-22 21:01:49,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:3.0,11,19.6,,23,359,281,7.99,8.35,32,93,4,4,,,,,21,5,12,359,281,0,0,593,618,3.09,5.25,0,,,15,
2318,2025-04-22 21:01:46,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2317,2025-04-22 21:01:41,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.0:2.0,5.8,19.5,,23,499,514,7.93,8.42,69,102,5,7,,,,,0,5,12,0,0,499,514,593,618,3.09,5.33,0,,,20,
2316,2025-04-22 21:01:40,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2315,2025-04-22 21:01:37,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,17,1.0:2.0,3,19.7,,23,272,348,7.82,8.34,15,92,3,5,,,,,0,4,13,272,348,0,0,616,644,2.58,5.77,0,,,12,
2314,2025-04-22 21:01:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2313,2025-04-22 21:01:33,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2312,2025-04-22 21:01:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2311,2025-04-22 21:01:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2310,2025-04-22 21:01:11,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2309,2025-04-22 21:01:05,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,10,19.7,,23,499,500,7.18,7.61,71,103,6,6,,,,,0,3,13,499,500,0,0,489,487,1.46,6.14,0,,,21,
2308,2025-04-22 21:01:03,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2307,2025-04-22 21:01:01,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:2.5,6.8,19.6,,23,406,319,7.68,8.2,26,97,4,3,,,,,21,5,12,406,319,0,0,493,510,2.55,5.64,0,,,17,
2306,2025-04-22 21:00:58,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2305,2025-04-22 21:00:56,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2304,2025-04-22 21:00:53,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,6.6,19.6,,23,484,535,8.25,8.94,58,112,5,8,,,,,0,8,10,0,0,484,535,430,452,3.62,5.32,0,,,20,
2303,2025-04-22 21:00:49,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,18,1.0:2.5,7.7,19.6,,23,343,385,8.26,8.94,25,92,3,6,,,,,0,8,10,343,385,0,0,432,453,3.63,5.32,0,,,14,
2302,2025-04-22 21:00:46,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:2.5,7.3,19.5,,23,455,510,8.38,9.06,47,107,4,9,,,,,0,8,10,455,510,0,0,489,516,4.13,4.93,0,,,19,
2301,2025-04-22 21:00:42,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,19,1.0:3.0,7.3,19.4,,23,392,441,8.88,9.62,26,94,4,7,,,,,0,10,9,392,441,0,0,441,466,4.66,4.96,0,,,16,
2300,2025-04-22 21:00:39,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2299,2025-04-22 21:00:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2298,2025-04-22 21:00:26,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:2.5,9.7,19.6,,23,457,509,9.05,9.65,55,111,5,4,,,,,0,11,8,457,509,0,0,491,514,5.66,3.99,0,,,20,
2297,2025-04-22 21:00:22,High Respiratory Rate,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:3.0,6.6,19.5,,23,367,409,8.97,9.54,24,91,4,7,,,,,0,12,7,367,409,0,0,482,504,6.06,3.48,0,,,16,
2296,2025-04-22 21:00:22,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:3.0,6.6,19.5,,23,367,409,8.97,9.54,24,91,4,7,,,,,0,12,7,367,409,0,0,482,504,6.06,3.48,0,,,16,
2295,2025-04-22 21:00:19,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2294,2025-04-22 21:00:18,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,20,1.0:2.0,4.3,19.5,,23,499,500,9.5,10.12,39,100,5,5,,,,,0,14,6,0,0,499,500,448,471,6.6,3.52,0,,,21,
2293,2025-04-22 21:00:18,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,20,1.0:2.0,4.3,19.5,,23,499,500,9.5,10.12,39,100,5,5,,,,,0,14,6,0,0,499,500,448,471,6.6,3.52,0,,,21,
2292,2025-04-22 21:00:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2291,2025-04-22 21:00:14,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,21,1.0:1.0,1.6,19.8,,23,356,434,10,10.71,18,98,5,10,,,,,0,14,7,356,434,0,0,484,513,7.19,3.52,0,,,15,
2290,2025-04-22 21:00:14,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,21,1.0:1.0,1.6,19.8,,23,356,434,10,10.71,18,98,5,10,,,,,0,14,7,356,434,0,0,484,513,7.19,3.52,0,,,15,
2289,2025-04-22 21:00:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2288,2025-04-22 21:00:11,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2287,2025-04-22 21:00:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2286,2025-04-22 21:00:02,High Respiratory Rate,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,21,1.5:1.0,2.1,19.8,,23,499,541,10.15,10.97,26,112,6,4,,,,,0,16,5,0,0,499,541,487,523,8.37,2.6,0,,,20,
2285,2025-04-22 21:00:00,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2284,2025-04-22 20:59:59,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,20,1.0:1.0,7.1,19.7,,23,498,535,9.5,10.27,42,106,5,8,,,,,0,15,5,0,0,498,535,453,486,7.29,2.98,0,,,19,
2283,2025-04-22 20:59:57,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,20,1.0:1.0,1.9,19.8,,23,474,529,9.5,10.28,26,108,5,4,,,,,0,14,6,0,0,474,529,485,521,7.3,2.98,0,,,18,
2282,2025-04-22 20:59:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2281,2025-04-22 20:59:43,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2280,2025-04-22 20:59:39,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,20,1.0:1.5,4.9,19.7,,23,455,503,9.46,10.26,32,108,4,4,,,,,0,15,5,0,0,455,503,450,484,7.27,2.98,0,,,17,
2279,2025-04-22 20:59:36,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,20,1.0:1.0,0.5,19.8,,23,465,535,9.47,10.27,20,113,5,4,,,,,0,15,5,465,535,0,0,451,486,7.29,2.98,0,,,18,
2278,2025-04-22 20:59:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2277,2025-04-22 20:59:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2276,2025-04-22 20:59:22,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,20,1.0:1.5,3.1,19.6,,23,499,539,9.35,10.26,38,103,5,9,,,,,0,14,6,0,0,499,539,477,520,7.29,2.98,0,,,20,
2275,2025-04-22 20:59:19,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,20,1.0:1.0,3.3,19.8,,23,377,402,9.28,10.09,29,92,5,9,,,,,0,13,7,0,0,377,402,475,519,6.75,3.34,0,,,14,
2274,2025-04-22 20:59:17,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,20,1.0:1.5,0.3,19.9,,23,400,444,9.4,10.16,19,96,4,9,,,,,0,12,8,400,444,0,0,483,528,6.34,3.81,0,,,15,
2273,2025-04-22 20:59:17,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,20,1.0:1.5,0.3,19.9,,23,400,444,9.4,10.16,19,96,4,9,,,,,0,12,8,400,444,0,0,483,528,6.34,3.81,0,,,15,
2272,2025-04-22 20:59:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2271,2025-04-22 20:59:14,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2270,2025-04-22 20:59:09,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2269,2025-04-22 20:58:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2268,2025-04-22 20:58:43,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:1.0,2.3,19.7,,23,467,513,8.52,9.16,26,112,5,6,,,,,0,9,9,0,0,467,513,529,581,5.23,3.93,0,,,18,
2267,2025-04-22 20:58:40,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.0,0.4,19.8,,23,467,519,8.55,9.19,30,109,5,8,,,,,0,9,9,0,0,467,519,532,584,5.26,3.93,0,,,18,
2266,2025-04-22 20:58:40,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.0,0.4,19.8,,23,467,519,8.55,9.19,30,109,5,8,,,,,0,9,9,0,0,467,519,532,584,5.26,3.93,0,,,18,
2265,2025-04-22 20:58:38,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.5:1.0,3.7,19.9,,23,410,450,8.58,9.21,25,106,5,8,,,,,0,9,9,0,0,410,450,536,586,5.28,3.93,0,,,15,
2264,2025-04-22 20:58:22,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2263,2025-04-22 20:58:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2262,2025-04-22 20:58:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2261,2025-04-22 20:58:12,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2260,2025-04-22 20:58:03,High Respiratory Rate,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.5,6.8,19.6,,23,457,504,8.92,9.77,56,104,3,9,,,,,0,13,6,457,504,0,0,507,554,7.21,2.56,0,,,18,
2259,2025-04-22 20:58:03,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.5,6.8,19.6,,23,457,504,8.92,9.77,56,104,3,9,,,,,0,13,6,457,504,0,0,507,554,7.21,2.56,0,,,18,
2258,2025-04-22 20:58:03,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.5,6.8,19.6,,23,457,504,8.92,9.77,56,104,3,9,,,,,0,13,6,457,504,0,0,507,554,7.21,2.56,0,,,18,
2257,2025-04-22 20:57:59,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,20,1.0:3.5,1.1,19.5,,23,340,380,9.3,10.18,17,93,2,9,,,,,0,15,5,340,380,0,0,473,516,7.75,2.43,0,,,13,
2256,2025-04-22 20:57:59,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,20,1.0:3.5,1.1,19.5,,23,340,380,9.3,10.18,17,93,2,9,,,,,0,15,5,340,380,0,0,473,516,7.75,2.43,0,,,13,
2255,2025-04-22 20:57:56,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2254,2025-04-22 20:57:51,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2253,2025-04-22 20:57:38,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2252,2025-04-22 20:57:37,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,21,1.0:1.0,2.2,19.7,,23,499,538,9.96,10.87,25,101,6,4,,,,,0,16,5,0,0,499,538,477,519,8.32,2.55,0,,,20,
2251,2025-04-22 20:57:34,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,20,1.0:1.0,1,19.7,,23,499,542,9.46,10.33,22,106,5,9,,,,,0,15,5,0,0,499,542,476,518,7.78,2.55,0,,,20,
2250,2025-04-22 20:57:33,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2249,2025-04-22 20:57:31,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,20,1.5:1.0,3.1,19.8,,23,499,535,9.46,10.34,38,108,6,9,,,,,0,15,5,0,0,499,535,476,519,7.79,2.55,0,,,21,
2248,2025-04-22 20:57:27,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,20,1.0:1.5,7.6,19.7,,23,371,417,9.38,10.27,27,96,3,4,,,,,0,15,5,0,0,371,417,437,477,7.16,3.12,0,,,14,
2247,2025-04-22 20:57:19,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2246,2025-04-22 20:57:18,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,20,1.0:1.0,4.5,19.6,,23,499,543,9.54,10.39,43,96,6,4,,,,,0,15,5,499,543,0,0,448,485,7.29,3.1,0,,,21,
2245,2025-04-22 20:57:17,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2244,2025-04-22 20:57:15,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,20,1.0:3.0,3.5,19.5,,23,369,405,9.54,10.38,21,93,2,8,,,,,0,15,5,369,405,0,0,448,485,7.29,3.1,0,,,14,
2243,2025-04-22 20:57:12,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2242,2025-04-22 20:57:09,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2241,2025-04-22 20:57:04,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2240,2025-04-22 20:57:03,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,21,1.0:1.0,3.2,19.7,,23,499,534,10.12,11,28,106,5,8,,,,,0,17,4,0,0,499,534,480,521,8.86,2.15,0,,,21,
2239,2025-04-22 20:57:00,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,21,1.0:1.0,0.7,19.8,,23,499,537,9.98,10.87,26,108,6,4,,,,,0,16,5,0,0,499,537,479,520,8.32,2.54,0,,,20,
2238,2025-04-22 20:56:55,High Respiratory Rate,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,21,1.0:1.0,5.8,19.7,,23,499,541,9.49,10.33,31,105,5,4,,,,,0,14,7,0,0,499,541,476,517,7.25,3.08,0,,,20,
2237,2025-04-22 20:56:48,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2236,2025-04-22 20:56:39,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2235,2025-04-22 20:56:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2234,2025-04-22 20:56:31,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:1.5,2.5,19.6,,23,499,552,8.82,9.63,43,104,5,3,,,,,0,8,11,0,0,499,552,401,435,3.49,6.15,0,,,21,
2233,2025-04-22 20:56:28,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,14,18,1.0:1.0,9.1,19.9,,23,325,355,8.31,9,25,89,4,3,,,,,0,7,11,0,0,325,355,457,484,3.39,5.61,0,,,13,
2232,2025-04-22 20:56:27,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2231,2025-04-22 20:56:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2230,2025-04-22 20:56:23,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,8.3,19.5,,23,499,518,8.47,9.15,39,109,4,5,,,,,0,7,11,0,0,499,518,482,511,3.58,5.57,0,,,19,
2229,2025-04-22 20:56:21,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2228,2025-04-22 20:56:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2227,2025-04-22 20:56:19,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:1.0,1.2,19.8,,23,499,547,8.47,9.18,26,112,6,5,,,,,0,6,12,0,0,499,547,480,510,3.06,6.11,0,,,20,
2226,2025-04-22 20:56:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2225,2025-04-22 20:56:07,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2224,2025-04-22 20:56:06,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,18,1.0:1.0,3.1,19.8,,23,499,537,8.47,9.17,38,107,6,10,,,,,0,8,10,0,0,499,537,484,517,4.14,5.03,0,,,21,
2223,2025-04-22 20:56:01,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:1.5,2.2,19.8,,23,360,399,8.55,9.33,19,93,4,11,,,,,0,7,11,360,399,0,0,498,530,3.72,5.61,0,,,14,
2222,2025-04-22 20:56:00,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2221,2025-04-22 20:55:57,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2220,2025-04-22 20:55:52,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2219,2025-04-22 20:55:49,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2218,2025-04-22 20:55:47,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:2.5,5.6,19.5,,23,434,480,8.37,9.11,30,104,3,4,,,,,0,8,10,434,480,0,0,487,515,4.13,4.98,0,,,17,
2217,2025-04-22 20:55:43,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.5,1.2,19.5,,23,430,531,8.43,9.09,19,109,4,9,,,,,0,8,10,430,531,0,0,487,515,4.13,4.96,0,,,18,
2216,2025-04-22 20:55:40,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2215,2025-04-22 20:55:39,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,18,1.0:2.0,10,19.5,,23,498,542,8.5,9.11,89,105,6,4,,,,,0,8,10,498,542,0,0,487,515,4.13,4.99,0,,,22,
2214,2025-04-22 20:55:37,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2213,2025-04-22 20:55:35,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:3.0,5.4,19.6,,23,395,385,8.51,9.11,27,91,4,5,,,,,2,8,10,395,385,0,0,487,515,4.13,4.98,0,,,15,
2212,2025-04-22 20:55:28,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2211,2025-04-22 20:55:27,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2210,2025-04-22 20:55:22,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2209,2025-04-22 20:55:14,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2208,2025-04-22 20:55:09,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2207,2025-04-22 20:55:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2206,2025-04-22 20:55:00,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.5,11,19.6,,23,444,486,8.36,9.06,64,106,5,6,,,,,0,7,11,444,486,0,0,453,489,3.43,5.63,0,,,19,
2205,2025-04-22 20:54:56,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:2.5,4,19.5,,23,413,410,8.3,9,31,94,5,7,,,,,0,7,11,0,0,413,410,453,489,3.43,5.58,0,,,16,
2204,2025-04-22 20:54:52,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:2.5,0.8,19.6,,23,344,437,8.38,9.13,18,97,3,6,,,,,0,7,11,344,437,0,0,465,507,3.55,5.58,0,,,15,
2203,2025-04-22 20:54:52,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:2.5,0.8,19.6,,23,344,437,8.38,9.13,18,97,3,6,,,,,0,7,11,344,437,0,0,465,507,3.55,5.58,0,,,15,
