Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
2202,2025-04-22 20:54:42,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2201,2025-04-22 20:54:35,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2200,2025-04-22 20:54:27,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2199,2025-04-22 20:54:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2198,2025-04-22 20:54:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:1.0,2.7,19.7,,23,499,539,8.86,9.72,35,116,6,15,,,,,0,10,9,0,0,499,539,457,499,4.99,4.73,0,,,20,
2197,2025-04-22 20:54:17,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,19,1.0:1.0,3.2,20,,23,333,367,8.86,9.72,18,85,5,15,,,,,0,10,9,0,0,333,367,457,498,4.99,4.73,0,,,14,
2196,2025-04-22 20:54:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2195,2025-04-22 20:54:15,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2194,2025-04-22 20:54:02,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2193,2025-04-22 20:54:01,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,18,1.0:2.0,7.3,19.5,,23,499,541,8.57,9.36,46,112,5,10,,,,,0,10,8,499,541,0,0,521,569,5.7,3.66,0,,,20,
2192,2025-04-22 20:53:59,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2191,2025-04-22 20:53:57,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:3.0,3.6,19.5,,23,384,431,8.57,9.35,21,95,3,10,,,,,0,11,7,384,431,0,0,474,518,5.7,3.65,0,,,17,
2190,2025-04-22 20:53:54,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2189,2025-04-22 20:53:45,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2188,2025-04-22 20:53:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2187,2025-04-22 20:53:34,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,17,1.0:2.0,7,19.6,,23,502,545,7.99,8.73,31,99,4,7,,,,,0,8,9,0,0,502,545,534,584,4.68,4.06,0,,,21,
2186,2025-04-22 20:53:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2185,2025-04-22 20:53:30,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,18,1.0:1.5,1.9,19.6,,23,497,538,8.31,9.1,30,101,6,7,,,,,0,8,10,0,0,497,538,472,516,4.13,4.97,0,,,23,
2184,2025-04-22 20:53:27,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:1.0,4.6,19.7,,23,451,491,8.23,9.03,31,111,5,7,,,,,0,8,10,0,0,451,491,462,507,4.06,4.97,0,,,18,
2183,2025-04-22 20:53:24,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.5:1.0,0.9,19.9,,23,446,485,7.93,8.69,27,105,6,7,,,,,0,7,10,0,0,446,485,535,586,4.1,4.59,0,,,17,
2182,2025-04-22 20:53:24,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.5:1.0,0.9,19.9,,23,446,485,7.93,8.69,27,105,6,7,,,,,0,7,10,0,0,446,485,535,586,4.1,4.59,0,,,17,
2181,2025-04-22 20:53:22,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,17,1.0:2.5,6.9,19.5,,23,405,458,7.98,8.75,28,99,3,7,,,,,0,7,10,0,0,405,458,542,594,4.16,4.59,0,,,16,
2180,2025-04-22 20:53:19,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2179,2025-04-22 20:53:12,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:2.0,5.8,19.5,,23,500,537,8.42,9.23,35,104,4,4,,,,,0,8,10,500,537,0,0,486,530,4.25,4.99,0,,,20,
2178,2025-04-22 20:53:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2177,2025-04-22 20:53:08,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,1.7,19.6,,23,478,531,8.42,9.23,23,113,4,4,,,,,0,8,10,0,0,478,531,486,530,4.25,4.98,0,,,19,
2176,2025-04-22 20:53:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2175,2025-04-22 20:52:57,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2174,2025-04-22 20:52:54,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,18,1.0:2.5,2.3,19.6,,23,430,481,8.36,9.18,25,105,3,6,,,,,0,8,10,430,481,0,0,485,529,4.24,4.94,0,,,17,
2173,2025-04-22 20:52:46,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,18,1.0:3.5,8.7,19.5,,23,348,384,8.49,9.3,24,90,3,6,,,,,0,9,9,348,384,0,0,484,529,4.77,4.53,0,,,14,
2172,2025-04-22 20:52:42,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,19,1.0:2.0,4.9,19.5,,23,485,541,9.06,9.94,44,105,4,8,,,,,0,10,9,485,541,0,0,484,530,5.31,4.63,0,,,19,
2171,2025-04-22 20:52:38,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,19,1.0:3.0,7.1,19.5,,23,380,420,9.07,9.94,25,99,3,7,,,,,0,10,9,380,420,0,0,484,530,5.31,4.63,0,,,15,
2170,2025-04-22 20:52:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2169,2025-04-22 20:52:34,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2168,2025-04-22 20:52:30,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:1.0,6.4,19.8,,23,476,530,9.16,10.03,41,119,6,5,,,,,0,11,8,476,530,0,0,482,529,5.82,4.21,0,,,19,
2167,2025-04-22 20:52:28,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:2.5,6.5,19.6,,23,419,463,9.15,10.03,28,103,3,4,,,,,0,12,7,0,0,419,463,482,528,6.35,3.68,0,,,16,
2166,2025-04-22 20:52:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2165,2025-04-22 20:52:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2164,2025-04-22 20:52:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2163,2025-04-22 20:52:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2162,2025-04-22 20:51:59,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2161,2025-04-22 20:51:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2160,2025-04-22 20:51:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2159,2025-04-22 20:51:38,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2158,2025-04-22 20:51:33,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2157,2025-04-22 20:51:32,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2156,2025-04-22 20:51:23,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,6.4,19.5,,23,465,515,8.35,9.12,71,109,4,4,,,,,0,7,11,0,0,465,515,547,599,4.2,4.93,0,,,19,
2155,2025-04-22 20:51:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,18,1.0:1.0,3.3,20,,23,295,330,8.36,9.13,15,87,5,4,,,,,0,6,12,295,330,0,0,561,613,3.68,5.45,0,,,12,
2154,2025-04-22 20:51:19,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2153,2025-04-22 20:51:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2152,2025-04-22 20:51:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2151,2025-04-22 20:51:04,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,17,1.0:2.0,4.8,19.5,,23,502,537,7.78,8.52,35,109,5,7,,,,,0,6,11,502,537,0,0,450,493,2.96,5.55,0,,,21,
2150,2025-04-22 20:51:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2149,2025-04-22 20:51:00,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:2.5,0.9,19.6,,23,443,496,7.78,8.51,19,110,4,4,,,,,0,6,11,0,0,443,496,450,493,2.96,5.55,0,,,18,
2148,2025-04-22 20:50:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2147,2025-04-22 20:50:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2146,2025-04-22 20:50:43,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.5:1.0,5.8,20,,23,463,518,7.75,8.49,45,108,7,8,,,,,0,5,12,463,518,0,0,465,510,2.55,5.94,0,,,19,
2145,2025-04-22 20:50:41,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,17,1.0:3.5,8.9,19.5,,23,339,378,7.79,8.51,26,89,3,8,,,,,0,5,12,339,378,0,0,565,617,3.09,5.42,0,,,14,
2144,2025-04-22 20:50:38,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2143,2025-04-22 20:50:37,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,17,1.0:2.0,4.1,19.6,,23,500,544,7.91,8.64,26,107,5,4,,,,,0,6,11,0,0,500,544,548,599,3.6,5.04,0,,,21,
2142,2025-04-22 20:50:33,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,17,1.0:1.0,1.9,19.8,,23,497,529,7.91,8.64,24,104,7,6,,,,,0,6,11,497,529,0,0,548,599,3.6,5.04,0,,,21,
2141,2025-04-22 20:50:29,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2140,2025-04-22 20:50:27,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:2.0,5.6,19.5,,23,469,518,8.31,9.11,35,114,4,5,,,,,0,8,10,469,518,0,0,473,517,4.14,4.97,0,,,19,
2139,2025-04-22 20:50:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,15,18,1.0:3.5,3.4,19.5,,23,333,375,8.44,9.13,17,91,3,4,,,,,0,9,9,0,0,333,375,530,566,5.1,4.03,0,,,14,
2138,2025-04-22 20:50:16,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2137,2025-04-22 20:50:14,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2136,2025-04-22 20:50:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2135,2025-04-22 20:50:04,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,19,1.0:2.0,5.7,19.5,,23,498,530,9.12,9.83,34,99,5,9,,,,,0,11,8,498,530,0,0,489,523,5.76,4.06,0,,,20,
2134,2025-04-22 20:50:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2133,2025-04-22 20:50:00,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.0:2.0,1.2,19.6,,23,469,514,9.12,9.84,28,111,4,5,,,,,0,11,8,469,514,0,0,489,523,5.76,4.08,0,,,19,
2132,2025-04-22 20:49:56,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:3.0,0.6,19.5,,23,378,417,9.15,9.87,17,92,3,5,,,,,0,11,8,378,417,0,0,489,523,5.76,4.1,0,,,15,
2131,2025-04-22 20:49:56,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,19,1.0:3.0,0.6,19.5,,23,378,417,9.15,9.87,17,92,3,5,,,,,0,11,8,378,417,0,0,489,523,5.76,4.1,0,,,15,
2130,2025-04-22 20:49:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2129,2025-04-22 20:49:49,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2128,2025-04-22 20:49:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2127,2025-04-22 20:49:37,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2126,2025-04-22 20:49:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2125,2025-04-22 20:49:28,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,4.8,19.7,,23,499,600,9.06,9.79,41,116,7,4,,,,,0,10,9,499,600,0,0,470,505,5.05,4.74,0,,,22,
2124,2025-04-22 20:49:27,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2123,2025-04-22 20:49:25,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,18,1.0:2.5,10,19.5,,23,400,399,8.58,9.19,41,95,5,6,,,,,0,10,8,400,399,0,0,471,505,5.05,4.14,0,,,16,
2122,2025-04-22 20:49:16,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2121,2025-04-22 20:49:15,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,3.5,19.7,,23,500,529,9.12,10,27,109,7,8,,,,,0,11,8,500,529,0,0,469,515,5.67,4.33,0,,,22,
2120,2025-04-22 20:49:12,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:2.0,0.9,19.5,,23,498,538,9.12,10.01,27,110,4,8,,,,,0,11,8,498,538,0,0,469,515,5.67,4.35,0,,,20,
2119,2025-04-22 20:49:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2118,2025-04-22 20:49:08,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.0,2.1,19.5,,23,469,515,9.13,9.96,27,108,4,4,,,,,0,11,8,0,0,469,515,469,515,5.67,4.3,0,,,18,
2117,2025-04-22 20:49:04,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.5:1.0,1.8,19.8,,23,473,521,9.14,9.84,23,112,6,4,,,,,0,10,9,0,0,473,521,469,515,5.15,4.69,0,,,18,
2116,2025-04-22 20:49:03,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2115,2025-04-22 20:48:57,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2114,2025-04-22 20:48:49,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2113,2025-04-22 20:48:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2112,2025-04-22 20:48:38,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2111,2025-04-22 20:48:34,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,18,1.5:1.0,2.1,19.9,,23,500,532,8.58,9.07,36,109,7,5,,,,,0,7,11,500,532,0,0,463,491,3.44,5.64,0,,,21,
2110,2025-04-22 20:48:34,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2109,2025-04-22 20:48:32,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,18,1.0:3.0,2.5,19.5,,23,383,425,8.58,9.08,20,101,3,5,,,,,0,7,11,0,0,383,425,535,568,3.98,5.1,0,,,15,
2108,2025-04-22 20:48:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2107,2025-04-22 20:48:27,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2106,2025-04-22 20:48:25,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,17,1.0:2.0,6.1,19.5,,23,470,514,8.17,8.46,31,109,4,6,,,,,0,6,11,0,0,470,514,560,592,3.55,4.91,0,,,18,
2105,2025-04-22 20:48:21,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.5:1.0,1.6,19.8,,23,500,541,8.15,8.46,25,108,7,12,,,,,0,5,12,0,0,500,541,578,607,3.04,5.42,0,,,21,
2104,2025-04-22 20:48:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2103,2025-04-22 20:48:09,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:2.0,5,19.6,,23,499,488,7.6,7.5,33,100,6,5,,,,,2,3,13,499,488,0,0,473,478,1.44,6.06,1,,,22,
2102,2025-04-22 20:48:07,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2101,2025-04-22 20:48:01,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.5,1.8,19.5,,23,436,482,7.6,7.68,25,103,4,5,,,,,0,3,13,436,482,0,0,473,478,1.44,6.24,0,,,18,
2100,2025-04-22 20:47:49,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2099,2025-04-22 20:47:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2098,2025-04-22 20:47:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2097,2025-04-22 20:47:39,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2096,2025-04-22 20:47:26,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2095,2025-04-22 20:47:23,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2094,2025-04-22 20:47:04,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.0,3.8,19.6,,23,501,537,7.64,8.17,54,119,5,5,,,,,0,3,13,501,537,0,0,334,359,1.08,7.09,0,,,20,
2093,2025-04-22 20:47:00,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,13,16,1.0:4.0,4.1,19.5,,23,299,332,7.6,8.14,16,88,3,5,,,,,0,3,13,299,332,0,0,334,359,1.08,7.06,0,,,13,
2092,2025-04-22 20:46:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2091,2025-04-22 20:46:55,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2090,2025-04-22 20:46:50,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2089,2025-04-22 20:46:39,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2088,2025-04-22 20:46:34,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2087,2025-04-22 20:46:20,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2086,2025-04-22 20:46:11,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2085,2025-04-22 20:46:09,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,17,1.0:2.0,2.6,19.5,,23,502,538,8.03,8.66,23,102,4,4,,,,,0,4,13,0,0,502,538,369,403,1.61,7.04,0,,,21,
2084,2025-04-22 20:46:05,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,17,1.5:1.0,0.9,19.9,,23,495,528,8.01,8.65,24,106,7,10,,,,,0,3,14,495,528,0,0,483,536,1.61,7.04,0,,,23,
2083,2025-04-22 20:46:05,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2082,2025-04-22 20:45:59,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,16,1.0:2.5,2.1,19.6,,23,454,504,7.5,8.13,32,111,4,4,,,,,0,3,13,454,504,0,0,483,536,1.61,6.52,0,,,18,
2081,2025-04-22 20:45:55,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,16,1.0:3.0,3.7,19.5,,23,382,422,7.55,8.17,20,100,3,5,,,,,0,3,13,382,422,0,0,483,536,1.61,6.56,0,,,15,
2080,2025-04-22 20:45:52,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2079,2025-04-22 20:45:51,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2078,2025-04-22 20:45:46,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2077,2025-04-22 20:45:40,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2076,2025-04-22 20:45:30,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:2.5,6.8,19.6,,23,458,510,7.45,8.24,37,106,4,8,,,,,0,1,15,458,510,0,0,474,533,0.53,7.7,0,,,19,
2075,2025-04-22 20:45:26,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,16,1.0:2.5,2.7,19.5,,23,409,457,7.5,8.27,22,100,4,7,,,,,0,1,15,409,457,0,0,474,533,0.53,7.73,0,,,17,
2074,2025-04-22 20:45:15,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2073,2025-04-22 20:45:12,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2072,2025-04-22 20:45:07,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2071,2025-04-22 20:45:05,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2070,2025-04-22 20:44:56,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2069,2025-04-22 20:44:53,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2068,2025-04-22 20:44:48,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2067,2025-04-22 20:44:45,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2066,2025-04-22 20:44:40,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2065,2025-04-22 20:44:37,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2064,2025-04-22 20:44:35,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:2.0,4.2,19.6,,23,476,493,8.46,9.18,34,100,5,6,,,,,0,8,10,476,493,0,0,479,523,4.19,5,0,,,19,
2063,2025-04-22 20:44:27,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,19,1.0:3.0,9.7,19.5,,23,396,385,9.05,9.72,42,92,5,6,,,,,2,10,9,396,385,0,0,483,525,5.25,4.47,0,,,15,
2062,2025-04-22 20:44:23,High Respiratory Rate,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,19,1.0:2.0,4.9,19.6,,23,465,441,8.66,9.34,27,116,4,9,,,,,5,11,8,465,441,0,0,439,477,5.25,4.09,0,,,19,
2061,2025-04-22 20:44:20,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2060,2025-04-22 20:44:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,21,1.0:2.0,8.9,19.5,,23,499,538,8.63,9.38,55,113,5,4,,,,,0,13,8,499,538,0,0,444,483,6.28,3.1,0,,,21,
2059,2025-04-22 20:44:13,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2058,2025-04-22 20:44:11,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,21,1.0:3.0,2.9,19.5,,23,364,403,8.63,9.38,20,89,3,8,,,,,0,13,8,364,403,0,0,482,524,6.82,2.56,0,,,15,
2057,2025-04-22 20:44:08,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2056,2025-04-22 20:44:05,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2055,2025-04-22 20:43:59,High Respiratory Rate,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,21,1.5:1.0,3,19.8,,23,499,536,8.68,9.5,27,105,8,4,,,,,0,12,9,0,0,499,536,522,567,6.81,2.69,0,,,21,
2054,2025-04-22 20:43:50,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,20,1.5:1.0,2.9,19.7,,23,499,528,8.5,9.2,29,109,7,4,,,,,0,10,10,0,0,499,528,527,573,5.73,3.47,0,,,21,
2053,2025-04-22 20:43:48,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,19,1.5:1.0,0.7,19.8,,23,462,514,8.5,9.22,22,108,6,8,,,,,0,9,10,0,0,462,514,530,578,5.21,4.01,0,,,18,
2052,2025-04-22 20:43:47,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2051,2025-04-22 20:43:43,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:2.0,6.5,19.5,,23,500,532,8.44,9.16,34,99,4,4,,,,,0,8,10,0,0,500,532,538,586,4.69,4.47,0,,,21,
2050,2025-04-22 20:43:43,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2049,2025-04-22 20:43:39,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:1.0,0.7,19.7,,23,447,498,8.37,9.1,24,105,5,7,,,,,0,7,11,0,0,447,498,544,594,4.16,4.94,0,,,18,
2048,2025-04-22 20:43:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2047,2025-04-22 20:43:34,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,18,1.0:1.0,3,19.7,,23,498,534,8.39,9.13,26,111,6,13,,,,,0,5,13,498,534,0,0,585,636,3.18,5.95,0,,,19,
2046,2025-04-22 20:43:31,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,17,1.0:2.0,1.2,19.5,,23,498,527,7.9,8.59,26,106,4,13,,,,,0,5,12,0,0,498,527,486,527,2.64,5.95,0,,,21,
2045,2025-04-22 20:43:31,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2044,2025-04-22 20:43:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,16,1.0:1.0,4.6,19.7,,23,499,546,7.31,7.97,34,114,6,4,,,,,0,1,15,0,0,499,546,499,546,0.55,7.43,0,,,19,
2043,2025-04-22 20:43:17,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,16,1.0:1.0,5.9,19.7,,23,415,486,7.17,7.83,24,104,5,6,,,,,0,0,16,415,486,0,0,0,0,0,7.83,0,,,17,
2042,2025-04-22 20:43:16,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2041,2025-04-22 20:43:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,6.3,19.5,,23,499,589,6.82,7.41,39,104,5,6,,,,,0,0,15,499,589,0,0,0,0,0,7.41,0,,,23,
2040,2025-04-22 20:43:13,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2039,2025-04-22 20:43:11,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.0,7.5,19.4,,23,379,382,6.82,7.37,33,87,5,6,,,,,0,0,15,379,382,0,0,0,0,0,7.37,0,,,16,
2038,2025-04-22 20:43:04,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2037,2025-04-22 20:42:57,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2036,2025-04-22 20:42:36,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2035,2025-04-22 20:42:29,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2034,2025-04-22 20:42:23,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,16,1.0:2.5,2.5,19.5,,23,424,470,7.44,8.16,31,105,4,4,,,,,0,1,15,424,470,0,0,494,551,0.55,7.61,0,,,17,
2033,2025-04-22 20:42:19,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,16,1.0:3.0,2.1,19.5,,23,355,396,7.49,8.21,18,96,3,7,,,,,0,2,14,355,396,0,0,247,275,0.55,7.66,0,,,15,
2032,2025-04-22 20:42:12,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2031,2025-04-22 20:42:09,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2030,2025-04-22 20:42:07,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.0,5,19.6,,23,480,534,7.54,8.26,43,115,5,4,,,,,0,2,14,480,534,0,0,247,275,0.55,7.71,0,,,20,
2029,2025-04-22 20:42:03,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,16,1.0:3.0,6.7,19.5,,23,352,389,7.55,8.26,23,96,3,8,,,,,0,2,14,352,389,0,0,247,275,0.55,7.71,0,,,15,
2028,2025-04-22 20:42:00,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2027,2025-04-22 20:41:57,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2026,2025-04-22 20:41:52,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2025,2025-04-22 20:41:49,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2024,2025-04-22 20:41:44,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2023,2025-04-22 20:41:43,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,16,1.0:1.0,6.8,19.7,,23,499,530,7.66,8.33,54,105,7,9,,,,,0,2,14,499,530,0,0,721,773,1.55,6.78,0,,,23,
2022,2025-04-22 20:41:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2021,2025-04-22 20:41:40,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,16,1.0:3.0,2.6,19.5,,23,367,414,7.54,8.23,18,97,3,4,,,,,0,3,13,367,414,0,0,480,515,1.55,6.68,0,,,15,
2020,2025-04-22 20:41:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2019,2025-04-22 20:41:16,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2018,2025-04-22 20:41:10,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:2.5,6,19.5,,23,428,477,8.56,9.27,28,110,4,4,,,,,0,8,10,428,477,0,0,478,513,4.1,5.17,0,,,17,
2017,2025-04-22 20:41:06,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,18,1.0:2.5,1.9,19.5,,23,459,513,8.49,9.19,21,114,4,4,,,,,0,8,10,459,513,0,0,478,513,4.1,5.08,0,,,19,
2016,2025-04-22 20:41:03,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2015,2025-04-22 20:40:52,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2014,2025-04-22 20:40:47,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2013,2025-04-22 20:40:46,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,6.4,19.7,,23,499,541,8.31,8.89,32,116,7,10,,,,,0,10,9,499,541,0,0,432,449,4.5,4.39,0,,,21,
2012,2025-04-22 20:40:43,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:2.0,1.9,19.5,,23,499,533,8.31,8.89,24,108,5,10,,,,,0,10,9,0,0,499,533,483,504,5.04,3.85,0,,,21,
2011,2025-04-22 20:40:40,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2010,2025-04-22 20:40:39,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,2.3,19.6,,23,499,520,8.31,8.91,36,106,6,10,,,,,0,9,10,0,0,499,520,481,500,4.51,4.4,0,,,21,
2009,2025-04-22 20:40:39,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,19,1.0:1.0,2.3,19.6,,23,499,520,8.31,8.91,36,106,6,10,,,,,0,9,10,0,0,499,520,481,500,4.51,4.4,0,,,21,
2008,2025-04-22 20:40:36,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,19,1.0:1.0,0.4,19.9,,23,382,429,8.24,8.91,18,101,5,7,,,,,0,8,11,382,429,0,0,479,498,3.99,4.92,0,,,15,
2007,2025-04-22 20:40:36,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,19,1.0:1.0,0.4,19.9,,23,382,429,8.24,8.91,18,101,5,7,,,,,0,8,11,382,429,0,0,479,498,3.99,4.92,0,,,15,
2006,2025-04-22 20:40:35,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2005,2025-04-22 20:40:27,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2004,2025-04-22 20:40:25,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,18,1.0:2.5,5.3,19.5,,23,430,464,8.09,8.59,25,100,3,4,,,,,0,7,11,0,0,430,464,475,488,3.42,5.18,0,,,16,
2003,2025-04-22 20:40:16,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,17,1.0:2.5,0.4,19.5,,23,459,514,7.7,8.03,22,109,3,3,,,,,0,5,12,0,0,459,514,480,485,2.43,5.6,0,,,17,
2002,2025-04-22 20:40:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
2001,2025-04-22 20:40:12,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,17,1.0:1.0,2.5,19.7,,23,499,528,7.24,7.52,40,102,6,8,,,,,0,4,13,499,528,0,0,485,478,1.91,5.6,0,,,20,
2000,2025-04-22 20:40:12,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1999,2025-04-22 20:40:06,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,17,1.0:3.0,5.7,19.5,,23,390,484,7.26,7.58,25,102,3,4,,,,,0,4,13,390,484,0,0,485,478,1.91,5.66,0,,,16,
1998,2025-04-22 20:39:51,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1997,2025-04-22 20:39:48,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1996,2025-04-22 20:39:47,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,17,1.0:1.0,2.2,19.7,,23,507,541,7.36,7.8,25,107,6,8,,,,,0,2,15,0,0,507,541,498,512,1.02,6.77,0,,,20,
1995,2025-04-22 20:39:45,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,16,1.0:1.0,0.9,19.7,,23,491,545,7.31,7.76,25,113,6,4,,,,,0,1,15,491,545,0,0,490,484,0.48,7.28,0,,,20,
1994,2025-04-22 20:39:42,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.5,5.5,19.5,,23,428,525,7.32,7.76,34,113,4,4,,,,,0,1,15,428,525,0,0,490,484,0.48,7.28,0,,,19,
1993,2025-04-22 20:39:38,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,16,1.0:3.5,8.8,19.5,,23,348,382,7.36,7.76,28,87,5,10,,,,,0,1,15,348,382,0,0,490,484,0.48,7.28,0,,,15,
1992,2025-04-22 20:39:30,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.0:2.0,4.6,19.6,,23,490,484,7.54,8.14,32,111,6,4,,,,,1,1,15,0,0,490,484,490,484,0.48,7.65,0,,,19,
1991,2025-04-22 20:39:26,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,16,1.5:1.0,1.4,19.9,,23,433,535,7.55,8.19,19,109,7,5,,,,,0,0,16,433,535,0,0,0,0,0,8.19,0,,,19,
1990,2025-04-22 20:39:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1989,2025-04-22 20:39:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1988,2025-04-22 20:39:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1987,2025-04-22 20:39:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1986,2025-04-22 20:39:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1985,2025-04-22 20:39:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1984,2025-04-22 20:38:49,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1983,2025-04-22 20:38:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1982,2025-04-22 20:38:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1981,2025-04-22 20:38:30,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1980,2025-04-22 20:38:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1979,2025-04-22 20:38:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1978,2025-04-22 20:38:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1977,2025-04-22 20:38:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1976,2025-04-22 20:37:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1975,2025-04-22 20:37:54,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1974,2025-04-22 20:37:49,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
