Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
1973,2025-04-22 20:37:48,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,5.2,19.5,,23,493,540,6.96,7.61,38,108,6,6,,,,,0,0,15,493,540,0,0,0,0,0,7.61,0,,,22,
1972,2025-04-22 20:37:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1971,2025-04-22 20:37:44,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:2.5,8.8,19.5,,23,405,452,6.84,7.49,30,106,5,5,,,,,0,0,15,405,452,0,0,0,0,0,7.49,0,,,18,
1970,2025-04-22 20:37:36,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,3.3,19.5,,23,500,537,6.93,7.57,34,110,6,6,,,,,0,0,15,500,537,0,0,0,0,0,7.57,0,,,21,
1969,2025-04-22 20:37:28,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:2.5,8.4,19.5,,23,412,456,7.02,7.67,30,97,5,5,,,,,0,0,15,412,456,0,0,0,0,0,7.67,0,,,18,
1968,2025-04-22 20:37:21,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1967,2025-04-22 20:37:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1966,2025-04-22 20:37:16,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.0,3.7,19.5,,23,477,527,7.09,7.77,31,115,6,4,,,,,0,0,15,477,527,0,0,0,0,0,7.77,0,,,21,
1965,2025-04-22 20:37:12,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.0,2.7,19.5,,23,400,441,7.12,7.78,20,101,5,5,,,,,0,0,15,400,441,0,0,0,0,0,7.78,0,,,17,
1964,2025-04-22 20:37:09,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1963,2025-04-22 20:37:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1962,2025-04-22 20:37:01,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1961,2025-04-22 20:36:58,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1960,2025-04-22 20:36:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1959,2025-04-22 20:36:52,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.0,5.2,19.5,,23,498,532,7.14,7.55,39,106,6,7,,,,,0,0,15,498,532,0,0,0,0,0,7.55,0,,,22,
1958,2025-04-22 20:36:50,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1957,2025-04-22 20:36:48,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,18,15,1.0:3.0,3.9,19.4,,23,371,414,7.13,7.55,19,93,5,5,,,,,0,0,15,371,414,0,0,0,0,0,7.55,0,,,17,
1956,2025-04-22 20:36:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1955,2025-04-22 20:36:34,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1954,2025-04-22 20:36:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1953,2025-04-22 20:36:16,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,8.1,19.5,,23,499,542,7.1,7.5,42,104,7,10,,,,,0,0,15,499,542,0,0,0,0,0,7.5,0,,,24,
1952,2025-04-22 20:36:14,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1951,2025-04-22 20:36:12,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,15,1.0:3.0,4.2,19.4,,23,362,412,7.09,7.5,19,94,6,10,,,,,0,0,15,362,412,0,0,0,0,0,7.5,0,,,18,
1950,2025-04-22 20:36:09,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1949,2025-04-22 20:36:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1948,2025-04-22 20:35:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1947,2025-04-22 20:35:50,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1946,2025-04-22 20:35:45,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1945,2025-04-22 20:35:44,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,3.4,19.5,,23,500,537,7.24,7.92,36,99,6,4,,,,,0,0,15,500,537,0,0,0,0,0,7.92,0,,,23,
1944,2025-04-22 20:35:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1943,2025-04-22 20:35:40,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,17,15,1.0:3.0,4.5,19.4,,23,355,393,7.24,7.92,18,90,5,5,,,,,0,0,15,355,393,0,0,0,0,0,7.92,0,,,16,
1942,2025-04-22 20:35:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1941,2025-04-22 20:35:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1940,2025-04-22 20:35:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1939,2025-04-22 20:35:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1938,2025-04-22 20:35:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1937,2025-04-22 20:35:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1936,2025-04-22 20:34:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1935,2025-04-22 20:34:44,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,7.7,19.5,,23,498,538,7.13,7.76,44,109,7,4,,,,,0,0,15,498,538,0,0,0,0,0,7.76,0,,,22,
1934,2025-04-22 20:34:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1933,2025-04-22 20:34:40,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,19,15,1.0:3.0,4.2,19.4,,23,388,429,7.12,7.77,19,96,5,6,,,,,0,0,15,388,429,0,0,0,0,0,7.77,0,,,18,
1932,2025-04-22 20:34:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1931,2025-04-22 20:34:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1930,2025-04-22 20:34:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.5,4.8,19.4,,23,426,473,7.14,7.8,28,103,6,8,,,,,0,0,15,426,473,0,0,0,0,0,7.8,0,,,20,
1929,2025-04-22 20:34:16,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,20,15,1.0:2.5,4.3,19.5,,23,416,464,7.18,7.85,22,107,6,4,,,,,0,0,15,416,464,0,0,0,0,0,7.85,0,,,19,
1928,2025-04-22 20:34:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1927,2025-04-22 20:34:00,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,3.9,19.5,,23,495,532,7.22,7.89,27,109,7,7,,,,,0,0,15,495,532,0,0,0,0,0,7.89,0,,,23,
1926,2025-04-22 20:33:58,Battery 2 Fully Charged,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1925,2025-04-22 20:33:58,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1924,2025-04-22 20:33:56,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.5,6,19.5,,23,408,452,7.01,7.67,21,100,6,5,,,,,0,0,15,408,452,0,0,0,0,0,7.67,0,,,19,
1923,2025-04-22 20:33:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1922,2025-04-22 20:33:50,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1921,2025-04-22 20:33:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1920,2025-04-22 20:33:40,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,6.5,19.5,,23,499,541,7.03,7.7,34,104,7,9,,,,,0,0,15,499,541,0,0,0,0,0,7.7,0,,,24,
1919,2025-04-22 20:33:38,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1918,2025-04-22 20:33:36,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.5,3.9,19.5,,23,409,453,7.04,7.71,20,101,6,5,,,,,0,0,15,409,453,0,0,0,0,0,7.71,0,,,19,
1917,2025-04-22 20:33:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1916,2025-04-22 20:33:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1915,2025-04-22 20:33:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1914,2025-04-22 20:33:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1913,2025-04-22 20:33:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1912,2025-04-22 20:33:04,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.1,19.5,,23,488,529,7.11,7.76,41,103,7,5,,,,,0,0,15,488,529,0,0,0,0,0,7.76,0,,,23,
1911,2025-04-22 20:33:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1910,2025-04-22 20:33:00,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,16,15,1.0:4.0,4.3,19.4,,23,285,317,7.13,7.76,17,79,5,9,,,,,0,0,15,285,317,0,0,0,0,0,7.76,0,,,14,
1909,2025-04-22 20:32:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1908,2025-04-22 20:32:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1907,2025-04-22 20:32:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1906,2025-04-22 20:32:38,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1905,2025-04-22 20:32:33,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1904,2025-04-22 20:32:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1903,2025-04-22 20:32:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1902,2025-04-22 20:31:58,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1901,2025-04-22 20:31:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1900,2025-04-22 20:31:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1899,2025-04-22 20:31:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1898,2025-04-22 20:31:32,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,3.7,19.5,,23,499,542,7.16,7.84,29,118,7,4,,,,,0,0,15,499,542,0,0,0,0,0,7.84,0,,,23,
1897,2025-04-22 20:31:30,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1896,2025-04-22 20:31:28,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.5,3.8,19.4,,23,407,446,7.15,7.85,20,98,6,4,,,,,0,0,15,407,446,0,0,0,0,0,7.85,0,,,19,
1895,2025-04-22 20:31:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1894,2025-04-22 20:31:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1893,2025-04-22 20:31:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1892,2025-04-22 20:31:10,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1891,2025-04-22 20:31:05,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1890,2025-04-22 20:31:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1889,2025-04-22 20:31:00,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,21,15,1.0:2.0,5.7,19.5,,23,486,469,7.25,7.99,28,102,6,8,,,,,3,0,15,486,469,0,0,0,0,0,7.99,0,,,19,
1888,2025-04-22 20:30:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1887,2025-04-22 20:30:56,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,23,15,1.0:2.0,1.3,19.5,,23,487,596,7.27,8.06,22,114,5,8,,,,,0,0,15,487,596,0,0,0,0,0,8.06,0,,,23,
1886,2025-04-22 20:30:54,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1885,2025-04-22 20:30:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1884,2025-04-22 20:30:30,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1883,2025-04-22 20:30:25,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1882,2025-04-22 20:30:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1881,2025-04-22 20:30:09,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1880,2025-04-22 20:29:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1879,2025-04-22 20:29:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1878,2025-04-22 20:29:34,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1877,2025-04-22 20:29:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1876,2025-04-22 20:29:22,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1875,2025-04-22 20:29:17,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1874,2025-04-22 20:29:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1873,2025-04-22 20:28:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1872,2025-04-22 20:28:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1871,2025-04-22 20:28:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1870,2025-04-22 20:28:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1869,2025-04-22 20:28:21,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1868,2025-04-22 20:28:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,4.8,19.5,,23,494,534,7.31,8.01,28,111,8,6,,,,,0,0,15,494,534,0,0,0,0,0,8.01,0,,,23,
1867,2025-04-22 20:28:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1866,2025-04-22 20:28:16,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.5,4.6,19.4,,23,403,448,7.31,8.01,20,100,7,5,,,,,0,0,15,403,448,0,0,0,0,0,8.01,0,,,20,
1865,2025-04-22 20:28:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1864,2025-04-22 20:27:50,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1863,2025-04-22 20:27:45,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1862,2025-04-22 20:27:34,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1861,2025-04-22 20:27:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1860,2025-04-22 20:27:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1859,2025-04-22 20:27:21,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1858,2025-04-22 20:26:58,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1857,2025-04-22 20:26:53,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1856,2025-04-22 20:26:48,Tidal Volume not Achieved,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,15,1.0:2.0,4.7,19.5,,24,514,557,7.25,7.94,29,112,8,4,,,,,0,0,15,514,557,0,0,0,0,0,7.94,0,,,23,
1855,2025-04-22 20:26:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1854,2025-04-22 20:26:44,Tidal Volume not Achieved,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,1.0:2.5,4.7,19.4,,24,420,470,7.24,7.94,21,104,7,4,,,,,0,0,15,420,470,0,0,0,0,0,7.94,0,,,20,
1853,2025-04-22 20:26:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1852,2025-04-22 20:26:38,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1851,2025-04-22 20:26:29,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1850,2025-04-22 20:26:18,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1849,2025-04-22 20:26:13,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1848,2025-04-22 20:26:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1847,2025-04-22 20:25:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1846,2025-04-22 20:25:26,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1845,2025-04-22 20:25:21,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1844,2025-04-22 20:24:46,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1843,2025-04-22 20:24:41,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1842,2025-04-22 20:12:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1841,2025-04-22 20:12:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1840,2025-04-22 19:41:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1839,2025-04-22 19:41:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1838,2025-04-22 19:19:02,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1837,2025-04-22 19:18:57,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1836,2025-04-22 19:05:06,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1835,2025-04-22 19:05:01,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1834,2025-04-22 19:04:42,High Airway Pressure,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1833,2025-04-22 19:04:37,High Airway Pressure,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1832,2025-04-22 17:08:40,Battery 2 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1831,2025-04-22 17:08:40,Battery 1 Charging,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1830,2025-04-22 17:08:39,AC Power Loss,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5.2,19.3,,25,499,537,7.48,8.07,25,112,8,4,,,,,0,0,15,499,537,0,0,0,0,0,8.07,0,,,25,
1829,2025-04-22 17:08:39,Battery Low,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,1.0:2.0,5.2,19.3,,25,499,537,7.48,8.07,25,112,8,4,,,,,0,0,15,499,537,0,0,0,0,0,8.07,0,,,25,
1828,2025-04-22 17:08:39,Operation On Battery Ended,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1827,2025-04-22 17:06:15,Low PEEP,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,24,16,1.0:2.0,4.4,19.3,,22,452,517,7.9,8.2,25,108,8,4,,,,,0,0,16,452,517,0,0,0,0,0,8.2,0,,,23,
1826,2025-04-22 17:06:10,Check Patient Circuit,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,4.0:1.0,0.3,19.6,,25,517,0,7.45,7.68,20,1,9,4,,,,,104,0,15,517,0,0,0,0,0,0,7.68,0,,,0,
1825,2025-04-22 17:05:57,Low PEEP,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,4.0:1.0,0.3,19.6,,25,517,0,7.45,7.68,20,1,9,4,,,,,104,0,15,517,0,0,0,0,0,0,7.68,0,,,0,
1824,2025-04-22 17:05:57,Check Patient Circuit,Activated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,22,15,4.0:1.0,0.3,19.6,,25,517,0,7.45,7.68,20,1,9,4,,,,,104,0,15,517,0,0,0,0,0,0,7.68,0,,,0,
1823,2025-04-22 17:04:58,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.3,19.3,,25,498,573,7.48,8.61,25,115,8,4,,,,,0,0,8,498,573,0,0,0,0,0,4.55,0,,,25,
1822,2025-04-22 17:04:57,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,5.3,19.3,,25,498,573,7.48,8.61,25,115,8,4,,,,,0,0,8,498,573,0,0,0,0,0,4.55,0,,,25,
1821,2025-04-22 17:04:56,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1820,2025-04-22 17:04:54,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1819,2025-04-22 17:04:50,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1818,2025-04-22 17:03:41,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1817,2025-04-22 17:03:39,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1816,2025-04-22 17:03:39,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1815,2025-04-22 17:03:39,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1814,2025-04-22 17:03:05,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.9,19.3,,25,499,547,7.49,8.2,24,119,8,4,,,,,0,0,15,499,547,0,0,0,0,0,8.2,0,,,25,
1813,2025-04-22 17:03:04,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,25,15,,4.9,19.3,,25,499,547,7.49,8.2,24,119,8,4,,,,,0,0,15,499,547,0,0,0,0,0,8.2,0,,,25,
1812,2025-04-22 17:03:04,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1811,2025-04-22 17:03:02,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1810,2025-04-22 16:56:56,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1809,2025-04-22 16:56:17,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1808,2025-04-22 16:56:16,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1807,2025-04-22 16:55:30,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1806,2025-04-22 16:54:24,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1805,2025-04-22 16:54:06,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1804,2025-04-22 16:54:04,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1803,2025-04-22 16:54:03,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1802,2025-04-22 16:54:02,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1801,2025-04-22 16:51:56,Log Data File has been exported successfully,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1800,2025-04-22 16:51:11,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1799,2025-04-22 14:11:32,Silence alarms,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1798,2025-04-22 14:10:56,View Logs,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1797,2025-04-22 13:25:43,Low O2 Supply,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1796,2025-04-22 13:25:42,Standby Mode Activated,Deactivated,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1795,2025-04-22 13:25:41,Start A/C-VC Mode,,A/C-VC,-,15,1.0:2.0,5,21,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1794,2025-04-22 13:25:35,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1793,2025-04-22 13:25:32,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1792,2025-04-22 13:25:32,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1791,2025-04-22 13:23:08,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1790,2025-04-22 13:22:02,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1789,2025-04-22 13:22:02,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1788,2025-04-22 13:21:51,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1787,2025-04-22 13:21:50,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1786,2025-04-22 13:21:50,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1785,2025-04-22 13:21:50,Cancel CIRCUIT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1784,2025-04-22 13:21:47,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1783,2025-04-22 13:21:47,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1782,2025-04-22 13:21:44,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1781,2025-04-22 13:21:43,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1780,2025-04-22 13:21:43,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1779,2025-04-22 13:21:22,Circuit Check Result : FAILED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1778,2025-04-22 13:21:16,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1777,2025-04-22 13:21:16,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1776,2025-04-22 13:21:12,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1775,2025-04-22 13:20:40,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1774,2025-04-22 13:20:36,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1773,2025-04-22 13:20:36,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1772,2025-04-22 13:20:31,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1771,2025-04-22 13:20:29,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1770,2025-04-22 13:20:26,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1769,2025-04-22 13:20:26,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1768,2025-04-22 13:19:06,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1767,2025-04-22 13:17:48,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1766,2025-04-22 13:17:48,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1765,2025-04-22 13:17:45,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1764,2025-04-22 13:17:43,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1763,2025-04-22 13:17:43,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1762,2025-04-22 13:16:49,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1761,2025-04-22 13:06:07,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1760,2025-04-22 13:06:06,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1759,2025-04-22 13:06:06,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1758,2025-04-22 13:06:06,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1757,2025-04-22 13:06:06,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1756,2025-04-22 13:06:06,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1755,2025-04-22 13:06:06,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1754,2025-04-22 13:06:06,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1753,2025-04-22 13:06:06,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1752,2025-04-20 10:37:53,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1751,2025-04-20 10:37:50,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1750,2025-04-20 10:34:15,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,44,30,1.0:2.5,9.8,29.6,,8,22.4,18.299999,0.67,0.55,0,89,14,26,,,,,18,0,6,22,18,0,0,0,0,0,0.05,18,,,42,
1749,2025-04-20 10:34:07,Low PEEP,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,20,30,1.0:2.5,11,31.1,,3,15.1,0.7,0.45,0.02,0,21,12,,,,,,94,0,2,15,0,0,0,0,0,0,0,94,,,19,
1748,2025-04-20 10:34:07,Tidal Volume not Achieved,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,20,30,1.0:2.5,11,31.1,,3,15.1,0.7,0.45,0.02,0,21,12,,,,,,94,0,2,15,0,0,0,0,0,0,0,94,,,19,
1747,2025-04-20 10:34:04,Check Patient Circuit,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,3,30,1.0:2.5,0.2,36.9,,73,32.700001,0,0.98,0,1,0,0,0,,,,,100,0,1,32,0,0,0,0,0,0,0,100,,,0,
1746,2025-04-20 10:33:44,Low PEEP,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,3,30,1.0:2.5,0.2,36.9,,73,32.700001,0,0.98,0,1,0,0,0,,,,,100,0,1,32,0,0,0,0,0,0,0,100,,,0,
1745,2025-04-20 10:33:44,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,3,30,1.0:2.5,0.2,36.9,,73,32.700001,0,0.98,0,1,0,0,0,,,,,100,0,1,32,0,0,0,0,0,0,0,100,,,0,
1744,2025-04-20 10:33:44,Check Patient Circuit,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,3,30,1.0:2.5,0.2,36.9,,73,32.700001,0,0.98,0,1,0,0,0,,,,,100,0,1,32,0,0,0,0,0,0,0,100,,,0,
1743,2025-04-20 10:33:39,Change A/C-VC Mode Setting,,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1742,2025-04-20 10:33:38,Tidal Volume not Achieved,Activated,A/C-VC,-,30,3.0:7.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,18,30,1.0:2.5,12,91.7,,3,18,7.6,0.54,0.23,1,16,12,155,,,,,57,0,1,18,7,0,0,0,0,0,0.01,57,,,18,
1741,2025-04-20 10:33:34,Change A/C-VC Mode Setting,,A/C-VC,-,30,3.0:7.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1740,2025-04-20 10:33:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,24,30,1.0:4.0,9.6,91.4,,8,26.9,21.6,0.81,0.65,2,41,11,26,,,,,19,0,3,26,21,0,0,0,0,0,0.05,19,,,23,
1739,2025-04-20 10:33:29,Tidal Volume not Achieved,Activated,A/C-VC,-,30,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,19,30,1.0:4.0,12,91.2,,4,16.5,8.7,0.5,0.26,1,18,12,87,,,,,47,0,1,16,8,0,0,0,0,0,0.01,47,,,18,
1738,2025-04-20 10:33:24,Change A/C-VC Mode Setting,,A/C-VC,-,30,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1737,2025-04-20 10:27:30,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,24,20,1.0:4.0,9.7,91,,5,27.4,29.9,0.55,0.6,2,41,11,26,,,,,0,0,3,27,29,0,0,0,0,0,0.07,0,,,23,
1736,2025-04-20 10:27:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1735,2025-04-20 10:27:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1734,2025-04-20 10:27:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1733,2025-04-20 10:27:23,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,17,20,1.0:4.0,11,90.5,,3,18.700001,12.4,0.38,0.25,0,14,11,176,,,,,33,0,1,18,12,0,0,0,0,0,0.01,33,,,16,
1732,2025-04-20 10:27:22,Maintenance Screen Access,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1731,2025-04-20 10:27:20,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,26,20,,10,91.4,,5,29.6,22.6,0.58,0.44,1,39,12,30,,,,,23,0,20,29,22,0,0,0,0,0,0.44,23,,,25,
1730,2025-04-20 10:27:19,Start A/C-VC Mode,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1729,2025-04-20 10:27:18,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1728,2025-04-20 10:27:15,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1727,2025-04-20 10:27:11,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1726,2025-04-20 10:27:09,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1725,2025-04-20 10:27:07,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1724,2025-04-20 10:25:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,23,20,1.0:4.0,10,91.4,,4,22.299999,15.7,0.45,0.32,2,30,11,32,,,,,29,1,8,22,15,0,0,53,0,0,0.13,29,,,22,
1723,2025-04-20 10:25:30,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,18,20,1.0:4.0,10,91.5,,3,16.799999,7.6,0.34,0.15,0,16,11,117,,,,,54,1,7,16,7,0,0,53,0,0,0.12,54,,,18,
1722,2025-04-20 10:25:30,Tidal Volume Exceeded,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,18,20,1.0:4.0,10,91.5,,3,16.799999,7.6,0.34,0.15,0,16,11,117,,,,,54,1,7,16,7,0,0,53,0,0,0.12,54,,,18,
1721,2025-04-20 10:25:27,Tidal Volume Exceeded,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,10,20,1.0:4.0,9.6,90.7,,5,53,0,1.06,0,3,0,3,30,,,,,100,1,6,0,0,53,0,53,0,0,0.11,100,,,0,
1720,2025-04-20 10:25:13,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,22,20,1.0:4.0,9.3,91.2,,4,22.5,16.299999,0.45,0.33,2,31,11,29,,,,,27,0,2,22,16,0,0,0,0,0,0.03,27,,,22,
1719,2025-04-20 10:25:10,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,19,20,1.0:4.0,9.5,90.8,,2,13.1,10.8,0.26,0.22,0,21,10,41,,,,,17,0,1,13,10,0,0,0,0,0,0.01,17,,,18,
1718,2025-04-20 10:25:05,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1717,2025-04-20 10:24:46,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.1,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,22,20,1.0:4.0,9.9,84.5,,4,24.6,14,0.49,0.28,3,27,11,34,,,,,43,0,2,24,14,0,0,0,0,0,0.02,43,,,21,
1716,2025-04-20 10:24:43,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.1,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,18,20,1.0:4.0,9.1,79.7,,3,13.5,8.8,0.27,0.18,0,19,10,53,,,,,35,0,1,13,8,0,0,0,0,0,0.01,35,,,18,
