Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
1715,2025-04-20 10:24:37,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:4.1,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1714,2025-04-20 10:24:37,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,3.0:7.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,21,20,1.0:2.5,9.8,52.5,,3,24.4,14.5,0.49,0.29,3,27,11,34,,,,,40,0,2,24,14,0,0,0,0,0,0.02,40,,,21,
1713,2025-04-20 10:24:30,Tidal Volume not Achieved,Activated,A/C-VC,-,20,3.0:7.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,18,20,1.0:2.5,8.9,27.6,,2,14.9,8.4,0.3,0.17,0,18,10,65,,,,,43,0,1,14,8,0,0,0,0,0,0.01,43,,,18,
1712,2025-04-20 10:24:29,Change A/C-VC Mode Setting,,A/C-VC,-,20,3.0:7.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1711,2025-04-20 10:24:25,Change A/C-VC Mode Setting,,A/C-VC,-,20,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1710,2025-04-20 10:24:21,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,21,30,1.0:2.5,9.9,27.6,,4,25,11.9,0.85,0.64,3,23,11,41,,,,,52,0,30,25,11,0,0,0,0,0,0.64,24,,,20,
1709,2025-04-20 10:24:19,Low PEEP,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,17,30,1.0:2.5,8.8,27.5,,4,15.8,8.1,0.85,0.65,0,16,10,90,,,,,48,0,30,15,8,0,0,0,0,0,0.65,23,,,17,
1708,2025-04-20 10:24:19,Tidal Volume not Achieved,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,17,30,1.0:2.5,8.8,27.5,,4,15.8,8.1,0.85,0.65,0,16,10,90,,,,,48,0,30,15,8,0,0,0,0,0,0.65,23,,,17,
1707,2025-04-20 10:24:16,Check Patient Circuit,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,46,30,1.0:2.5,0.1,26.9,,10,25.700001,0,0.87,0.67,0,0,8,27,,,,,,0,30,25,0,0,0,0,0,0,0.67,22,,,27,
1706,2025-04-20 10:24:08,Low PEEP,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,46,30,1.0:2.5,0.1,26.9,,10,25.700001,0,0.87,0.67,0,0,8,27,,,,,,0,30,25,0,0,0,0,0,0,0.67,22,,,27,
1705,2025-04-20 10:24:08,Check Patient Circuit,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,46,30,1.0:2.5,0.1,26.9,,10,25.700001,0,0.87,0.67,0,0,8,27,,,,,,0,30,25,0,0,0,0,0,0,0.67,22,,,27,
1704,2025-04-20 10:16:42,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,46,30,1.0:2.5,10,31.7,,8,23.799999,18.5,0.71,0.56,0,89,15,28,,,,,22,0,6,23,18,0,0,0,0,0,0.06,22,,,44,
1703,2025-04-20 10:16:37,Silence alarms,,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1702,2025-04-20 10:16:34,High Airway Pressure,Deactivated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1701,2025-04-20 10:16:33,Alarm Limits Change,,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,76,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1700,2025-04-20 10:16:32,Tidal Volume not Achieved,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,16,30,1.0:2.5,9.3,37.8,,3,19.5,0,0.58,0,0,10,9,0,,,,,102,0,1,19,0,0,0,0,0,0,0,100,,,15,
1699,2025-04-20 10:16:29,High Airway Pressure,Activated,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,36,30,1.0:2.5,4.9,40.3,,7,25.6,18.9,0.77,0.57,0,76,9,24,,,,,26,0,6,25,18,0,0,0,0,0,0.08,26,,,35,
1698,2025-04-20 10:16:29,Change A/C-VC Mode Setting,,A/C-VC,-,30,3.0:7.0,10,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1697,2025-04-20 10:16:26,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,3.0:7.0,5,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,31,30,1.0:2.5,4.8,50.7,,6,22.6,15.6,0.68,0.47,1,65,8,24,,,,,30,0,4,22,15,0,0,0,0,0,0.04,30,,,30,
1696,2025-04-20 10:16:17,Change A/C-VC Mode Setting,,A/C-VC,-,30,3.0:7.0,5,30,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1695,2025-04-20 10:16:14,Tidal Volume not Achieved,Activated,A/C-VC,-,30,3.0:7.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,15,30,1.0:2.5,4.6,91.4,,3,11.9,7.4,0.36,0.22,0,27,6,20,,,,,38,0,1,11,7,0,0,0,0,0,0.01,38,,,14,
1694,2025-04-20 10:16:10,Change A/C-VC Mode Setting,,A/C-VC,-,30,3.0:7.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1693,2025-04-20 10:16:09,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,30,30,1.0:4.0,5.1,91.4,,9,23.9,17.6,0.72,0.53,1,64,7,24,,,,,26,0,4,23,17,0,0,0,0,0,0.05,26,,,28,
1692,2025-04-20 10:16:03,Silence alarms,,A/C-VC,-,30,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1691,2025-04-20 10:16:01,Change A/C-VC Mode Setting,,A/C-VC,-,30,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1690,2025-04-20 10:15:52,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,13,20,1.0:4.0,4.2,90,,3,15.1,6.9,0.57,0.44,0,22,5,23,,,,,54,0,20,15,6,0,0,0,0,0,0.44,22,,,12,
1689,2025-04-20 10:15:49,Check Patient Circuit,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,21,21,1.0:3.5,5.8,91.3,,5,30.700001,25.200001,0.58,0.46,2,44,7,22,,,,,17,0,21,30,25,0,0,0,0,0,0.46,21,,,20,
1688,2025-04-20 10:15:18,Silence alarms,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1687,2025-04-20 10:15:04,Check Patient Circuit,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,21,21,1.0:3.5,5.8,91.3,,5,30.700001,25.200001,0.58,0.46,2,44,7,22,,,,,17,0,21,30,25,0,0,0,0,0,0.46,21,,,20,
1686,2025-04-20 10:13:01,Battery 2 Charging,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1685,2025-04-20 10:13:01,Battery 1 Charging,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1684,2025-04-20 10:13:00,AC Power Loss,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,20,20,1.0:4.0,5.2,91.3,,5,30.9,23.6,0.58,0.46,1,44,6,22,,,,,23,0,20,30,23,0,0,0,0,0,0.46,20,,,19,
1683,2025-04-20 10:13:00,Operation On Battery Ended,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1682,2025-04-20 10:12:57,Battery 2 Discharged,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1681,2025-04-20 10:12:57,Battery 1 Discharged,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1680,2025-04-20 10:12:56,AC Power Loss,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,21,20,1.0:4.0,5.2,91.3,,5,29.5,24,0.58,0.46,1,44,6,22,,,,,18,0,20,29,24,0,0,0,0,0,0.46,20,,,20,
1679,2025-04-20 10:12:56,Operation On Battery Started,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1678,2025-04-20 10:09:17,Low Respiratory Rate,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,21,20,1.0:4.0,5.3,91.2,,5,29.1,25,0.58,0.51,1,44,7,22,,,,,14,0,20,29,25,0,0,0,0,0,0.51,12,,,20,
1677,2025-04-20 10:09:17,Alarm Limits Change,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1676,2025-04-20 10:09:14,Silence alarms,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1675,2025-04-20 10:08:44,Low Respiratory Rate,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,21,18,1.0:4.0,5.3,91.1,,5,29.200001,25.9,0.58,0.52,1,44,7,22,,,,,11,0,18,29,25,0,0,0,0,0,0.43,11,,,20,
1674,2025-04-20 10:08:08,Low MVe,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,20,20,1.0:4.0,5.2,90.9,,5,28.5,26.200001,0.57,0.53,1,43,6,22,,,,,8,0,6,28,26,0,0,0,0,0,0.13,8,,,20,
1673,2025-04-20 10:08:06,Alarm Limits Change,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1672,2025-04-20 10:08:00,Silence alarms,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1671,2025-04-20 10:07:59,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,17,20,1.0:4.0,5,90.4,,4,22.799999,18.6,0.46,0.37,2,31,6,21,,,,,18,0,3,22,18,0,0,0,0,0,0.05,18,,,16,
1670,2025-04-20 10:07:56,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,13,20,1.0:4.0,5,90.1,,3,17.6,11.5,0.35,0.23,2,20,5,27,,,,,34,0,2,17,11,0,0,0,0,0,0.04,34,,,12,
1669,2025-04-20 10:07:53,Low MVe,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,12,20,1.0:4.0,4.2,89.6,,3,28.9,25,0.58,0.5,0,21,5,25,,,,,13,0,1,28,25,0,0,0,0,0,0.03,13,,,12,
1668,2025-04-20 10:07:50,Check Patient Circuit,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,30,20,,5,88.7,28,107,588,639,11.69,12.78,23,137,12,7,25,,,,0,0,20,588,639,0,0,0,0,0,12.78,0,22,,29,
1667,2025-04-20 10:07:49,Check Patient Circuit,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,30,20,,5,88.7,28,107,588,639,11.69,12.78,23,137,12,7,25,,,,0,0,20,588,639,0,0,0,0,0,12.78,0,22,,29,
1666,2025-04-20 10:07:43,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,30,20,,5,88.7,28,107,588,639,11.69,12.78,23,137,12,7,25,,,,0,0,20,588,639,0,0,0,0,0,12.78,0,22,,29,
1665,2025-04-20 10:07:42,Start A/C-VC Mode,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1664,2025-04-20 10:07:25,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1663,2025-04-20 10:07:24,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1662,2025-04-20 10:07:03,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1661,2025-04-20 10:06:50,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1660,2025-04-20 10:06:38,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1659,2025-04-20 10:06:38,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1658,2025-04-20 10:06:35,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1657,2025-04-20 10:05:15,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1656,2025-04-20 10:04:05,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1655,2025-04-20 10:04:00,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1654,2025-04-20 10:02:51,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1653,2025-04-20 10:02:51,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1652,2025-04-20 09:58:25,Maintenance Settings Updated,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1651,2025-04-20 09:58:25,Maintenance Settings Updated,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1650,2025-04-20 09:58:25,Maintenance Settings Updated,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1649,2025-04-20 09:58:09,Maintenance Screen Access,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1648,2025-04-20 09:57:29,Standby Mode Activated,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,20,,4.2,88.8,28,108,595,624,11.7,12.9,23,138,11,7,25,,,,0,0,20,595,624,0,0,0,0,0,12.9,0,23,,29,
1647,2025-04-20 09:57:28,Start A/C-PC Mode,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1646,2025-04-20 09:57:27,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1645,2025-04-20 09:57:27,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1644,2025-04-20 09:57:17,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1643,2025-04-20 09:57:17,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1642,2025-04-20 09:57:16,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1641,2025-04-20 09:56:28,Battery 2 Charging,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1640,2025-04-20 09:56:28,Battery 1 Charging,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1639,2025-04-20 09:56:28,AC Power Loss,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,20,1.0:2.0,5.1,88.9,28,108,578,643,11.68,12.89,23,137,11,7,25,,,,0,0,20,578,643,0,0,0,0,0,12.89,0,22,,29,
1638,2025-04-20 09:56:28,Operation On Battery Ended,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1637,2025-04-20 09:54:18,Silence alarms,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1636,2025-04-20 09:51:01,Standby Mode Activated,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1635,2025-04-20 09:51:00,Start A/C-PC Mode,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1634,2025-04-20 09:50:51,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1633,2025-04-20 09:47:00,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1632,2025-04-20 09:46:58,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1631,2025-04-20 09:45:50,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1630,2025-04-20 09:45:46,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1629,2025-04-20 09:41:49,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1628,2025-04-20 09:40:29,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1627,2025-04-20 09:40:29,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1626,2025-04-20 09:35:50,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1625,2025-04-20 09:32:24,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1624,2025-04-20 09:32:24,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1623,2025-04-20 09:32:24,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1622,2025-04-20 09:32:24,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1621,2025-04-20 09:32:24,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1620,2025-04-20 09:32:24,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1619,2025-04-20 09:32:23,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1618,2025-04-19 23:39:50,Soft Shutdown Action.,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1617,2025-04-19 23:11:20,High Respiratory Rate,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1616,2025-04-19 23:11:20,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1615,2025-04-19 23:11:17,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1614,2025-04-19 23:06:20,Low PEEP,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,34,21,1.0:2.0,6.8,89.9,31,151,697,679,14.08,12.42,0,157,13,8,28,,,,2,1,20,697,679,0,0,2658,0,0,12.42,11,24,,32,
1613,2025-04-19 23:06:16,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,4,21,1.0:2.0,0,89.2,,180,2658,0,13.95,12.37,88,0,1,8,,,,,100,1,20,0,0,2658,0,2658,0,0,12.37,11,,,3,
1612,2025-04-19 23:06:14,Low PEEP,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,4,21,1.0:2.0,0,89.2,,180,2658,0,13.95,12.37,88,0,1,8,,,,,100,1,20,0,0,2658,0,2658,0,0,12.37,11,,,3,
1611,2025-04-19 23:06:14,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,4,21,1.0:2.0,0,89.2,,180,2658,0,13.95,12.37,88,0,1,8,,,,,100,1,20,0,0,2658,0,2658,0,0,12.37,11,,,3,
1610,2025-04-19 23:06:11,High Respiratory Rate,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.0,5.3,90.1,28,103,553,607,11.86,13,22,132,15,8,24,,,,0,0,21,553,607,0,0,0,0,0,13,0,22,,29,
1609,2025-04-19 23:05:09,High Respiratory Rate,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,19,1.0:2.0,5.1,89.8,28,108,572,631,11.53,12.44,23,134,12,7,25,,,,0,0,19,572,631,0,0,0,0,0,12.44,0,22,,29,
1608,2025-04-19 23:04:11,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,4.7,89.3,29,131,586,626,12.23,13.55,22,151,13,5,24,,,,0,0,21,586,626,0,0,0,0,0,13.55,0,24,,29,
1607,2025-04-19 23:04:00,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,4.7,89.3,29,131,586,626,12.23,13.55,22,151,13,5,24,,,,0,0,21,586,626,0,0,0,0,0,13.55,0,24,,29,
1606,2025-04-19 23:01:04,High Respiratory Rate,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,4.8,88.4,28,129,571,623,11.77,12.98,22,159,12,5,24,,,,0,0,21,571,623,0,0,0,0,0,12.98,0,23,,29,
1605,2025-04-19 23:00:08,View Logs,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1604,2025-04-19 22:59:48,Standby Mode Activated,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1603,2025-04-19 22:59:47,Start A/C-PC Mode,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1602,2025-04-19 22:59:20,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1601,2025-04-19 22:59:19,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1600,2025-04-19 22:59:19,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1599,2025-04-19 22:59:15,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1598,2025-04-19 22:59:13,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1597,2025-04-19 22:59:13,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1596,2025-04-19 22:58:47,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1595,2025-04-19 22:55:44,Circuit Check Result : FAILED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1594,2025-04-19 22:55:40,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1593,2025-04-19 22:55:28,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1592,2025-04-19 22:55:26,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1591,2025-04-19 22:55:26,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1590,2025-04-19 22:55:23,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1589,2025-04-19 22:55:20,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1588,2025-04-19 22:54:51,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1587,2025-04-19 22:54:51,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1586,2025-04-19 22:54:30,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1585,2025-04-19 22:54:29,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1584,2025-04-19 22:54:29,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1583,2025-04-19 22:54:29,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1582,2025-04-19 22:54:29,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1581,2025-04-19 22:54:29,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1580,2025-04-19 22:54:29,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1579,2025-04-19 18:21:39,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1578,2025-04-19 18:21:39,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1577,2025-04-19 18:21:38,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1576,2025-04-19 18:21:38,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1575,2025-04-19 18:21:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1574,2025-04-19 18:21:36,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1573,2025-04-19 18:21:35,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1572,2025-04-19 18:21:35,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1571,2025-04-19 18:21:34,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1570,2025-04-19 18:21:02,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1569,2025-04-19 18:21:02,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1568,2025-04-19 18:21:01,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1567,2025-04-19 18:17:50,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1566,2025-04-19 18:17:50,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1565,2025-04-19 18:17:50,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1564,2025-04-19 18:17:50,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1563,2025-04-19 18:17:46,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1562,2025-04-19 18:17:46,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1561,2025-04-19 18:17:46,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1560,2025-04-19 18:17:46,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1559,2025-04-19 18:17:22,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1558,2025-04-19 18:17:22,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1557,2025-04-19 18:17:22,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1556,2025-04-19 18:17:22,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1555,2025-04-19 18:17:18,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1554,2025-04-19 18:17:18,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1553,2025-04-19 18:17:18,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1552,2025-04-19 18:17:18,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1551,2025-04-19 18:17:01,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1550,2025-04-19 18:16:41,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1549,2025-04-19 18:16:39,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1548,2025-04-19 18:16:39,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1547,2025-04-19 18:16:37,EZVent Check Result : FAILED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1546,2025-04-19 18:16:34,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1545,2025-04-19 18:16:34,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1544,2025-04-19 18:16:33,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1543,2025-04-19 18:16:33,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1542,2025-04-19 18:16:29,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1541,2025-04-19 18:16:29,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1540,2025-04-19 18:16:29,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1539,2025-04-19 18:16:29,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1538,2025-04-19 18:16:14,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1537,2025-04-19 18:16:14,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1536,2025-04-19 18:16:14,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1535,2025-04-19 18:16:14,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1534,2025-04-19 18:15:40,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1533,2025-04-19 18:15:40,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1532,2025-04-19 18:15:39,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1531,2025-04-19 18:15:36,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1530,2025-04-19 18:15:36,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1529,2025-04-19 18:15:34,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1528,2025-04-19 18:15:32,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1527,2025-04-19 18:15:30,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1526,2025-04-19 18:15:29,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1525,2025-04-19 18:15:29,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1524,2025-04-19 18:15:29,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1523,2025-04-19 18:15:29,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1522,2025-04-19 18:15:29,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1521,2025-04-19 18:15:28,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1520,2025-04-19 17:22:04,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1519,2025-04-19 17:22:04,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1518,2025-04-19 17:22:03,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1517,2025-04-19 17:22:03,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1516,2025-04-19 17:21:25,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1515,2025-04-19 17:21:20,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1514,2025-04-19 17:21:20,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1513,2025-04-19 17:20:57,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1512,2025-04-19 17:20:47,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1511,2025-04-19 17:20:45,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1510,2025-04-19 17:20:38,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1509,2025-04-19 17:04:26,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1508,2025-04-19 17:00:27,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1507,2025-04-19 17:00:25,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1506,2025-04-19 16:50:39,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,56,2,15,1,50,0,21,10,35,19,1.0:2.0,8.8,89.9,,15,194.699997,153.5,3.72,3.72,0,120,11,9,,,,,21,0,19,194,153,0,0,0,0,0,3.72,0,,,34,
1505,2025-04-19 16:50:36,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,56,2,15,1,50,0,21,10,3,19,1.0:2.0,2.4,88.7,,42,145.899994,0,3.73,3.78,4,0,0,8,,,,,135,0,19,145,0,0,0,0,0,0,3.78,0,,,0,
1504,2025-04-19 16:50:32,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,56,2,15,1,50,0,21,10,35,20,1.0:2.0,5,90,,16,199.899994,211,3.98,4.2,6,128,10,8,,,,,0,0,20,199,211,0,0,0,0,0,4.2,0,,,34,
1503,2025-04-19 16:50:30,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,56,2,15,1,50,0,21,10,35,20,1.0:2.0,5,90,,16,199.899994,211,3.98,4.2,6,128,10,8,,,,,0,0,20,199,211,0,0,0,0,0,4.2,0,,,34,
1502,2025-04-19 16:48:17,Alarm Limits Change,,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,56,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1501,2025-04-19 16:48:09,High Airway Pressure,Deactivated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1500,2025-04-19 16:48:04,High Airway Pressure,Activated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,36,20,1.0:2.0,5.1,89.8,,16,198.100006,214.800003,3.96,4.3,6,133,10,9,,,,,0,0,12,198,214,0,0,0,0,0,2.51,0,,,36,
1499,2025-04-19 16:47:36,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,34,20,1.0:2.0,4.4,73.5,,15,186.699997,212.399994,3.73,4.25,7,128,10,0,,,,,0,0,2,186,212,0,0,0,0,0,0.36,0,,,34,
1498,2025-04-19 16:47:33,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,31,20,1.0:2.0,6.3,56.6,,13,146.800003,150.699997,2.94,3.02,0,112,10,0,,,,,0,0,1,146,150,0,0,0,0,0,0.15,0,,,30,
1497,2025-04-19 16:47:27,Standby Mode Activated,Deactivated,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,48,20,1.0:2.0,9.6,28.3,,23,298,291,5.98,5.91,7,133,17,4,,,,,2,1,19,298,291,0,0,599,611,0.61,5.3,1,,,47,
1496,2025-04-19 16:47:27,Start A/C-VC Mode,,A/C-VC,-,20,-:-,5,90,200,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1495,2025-04-19 16:47:19,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1494,2025-04-19 16:47:18,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1493,2025-04-19 16:47:18,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1492,2025-04-19 16:30:11,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1491,2025-04-19 16:30:11,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1490,2025-04-19 16:30:10,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1489,2025-04-19 16:30:04,Silence alarms,,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1488,2025-04-19 16:29:32,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,48,20,1.0:2.0,9.6,28.3,,23,298,291,5.98,5.91,7,133,17,4,,,,,2,1,19,298,291,0,0,599,611,0.61,5.3,1,,,47,
1487,2025-04-19 16:21:10,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,47,20,1.0:2.0,10,45.5,,21,272,304,5.46,6.09,9,133,17,4,,,,,0,0,2,272,304,0,0,0,0,0,0.51,0,,,47,
1486,2025-04-19 16:21:07,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,38,20,1.0:2.0,12,71.1,,18,238,202,4.76,4.06,6,97,16,27,,,,,14,0,1,238,202,0,0,0,0,0,0.2,14,,,37,
1485,2025-04-19 16:21:00,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1484,2025-04-19 16:14:56,Tidal Volume not Achieved,Deactivated,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,36,12,1.0:4.0,8.8,93,,22,304,425,3.66,5.11,16,96,12,18,,,,,0,0,2,304,425,0,0,0,0,0,0.57,0,,,36,
1483,2025-04-19 16:14:55,Low Air Supply,Deactivated,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,27,12,1.0:4.0,13,77.5,,18,233,149,2.81,1.8,0,41,14,60,,,,,36,0,1,233,149,0,0,0,0,0,0.15,36,,,27,
1482,2025-04-19 16:14:51,Tidal Volume not Achieved,Activated,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,27,12,1.0:4.0,13,77.5,,18,233,149,2.81,1.8,0,41,14,60,,,,,36,0,1,233,149,0,0,0,0,0,0.15,36,,,27,
1481,2025-04-19 16:14:45,Standby Mode Activated,Deactivated,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,60,20,1.0:5.0,5.4,85.3,,18,35,0,0.7,0,1,138,10,0,,,,,,2,4,35,0,0,0,310,0,0,0,100,,,58,
1480,2025-04-19 16:14:45,Start A/C-VC Mode,,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1479,2025-04-19 16:14:36,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1478,2025-04-19 15:17:13,Tidal Volume not Achieved,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1477,2025-04-19 15:17:13,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1476,2025-04-19 15:17:13,High FIO2 Concentration,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1475,2025-04-19 15:17:13,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1474,2025-04-19 15:17:13,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1473,2025-04-19 15:17:08,High FIO2 Concentration,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,60,20,1.0:5.0,5.4,85.3,,18,35,0,0.7,0,1,138,10,0,,,,,,2,4,35,0,0,0,310,0,0,0,100,,,58,
1472,2025-04-19 15:16:49,Silence alarms,,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1471,2025-04-19 15:16:45,High Airway Pressure,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1470,2025-04-19 15:16:45,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,60,20,1.0:5.0,5.4,85.3,,18,35,0,0.7,0,1,138,10,0,,,,,,2,4,35,0,0,0,310,0,0,0,100,,,58,
1469,2025-04-19 15:16:44,Silence alarms,,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1468,2025-04-19 15:16:42,Low PEEP,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,60,20,1.0:5.0,5.4,85.3,,18,35,0,0.7,0,1,138,10,0,,,,,,2,4,35,0,0,0,310,0,0,0,100,,,58,
1467,2025-04-19 15:16:40,High Airway Pressure,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,60,20,1.0:5.0,5.4,85.3,,18,35,0,0.7,0,1,138,10,0,,,,,,2,4,35,0,0,0,310,0,0,0,100,,,58,
1466,2025-04-19 15:16:39,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,25,20,1.0:1.0,1,56,,18,246,0,4.94,0,4,37,10,0,,,,,120,2,3,246,0,0,0,310,0,0,0,100,,,25,
1465,2025-04-19 15:16:38,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,25,20,1.0:1.0,1,56,,18,246,0,4.94,0,4,37,10,0,,,,,120,2,3,246,0,0,0,310,0,0,0,100,,,25,
1464,2025-04-19 15:16:38,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,25,20,1.0:1.0,1,56,,18,246,0,4.94,0,4,37,10,0,,,,,120,2,3,246,0,0,0,310,0,0,0,100,,,25,
1463,2025-04-19 15:16:36,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,52,20,1.5:1.0,1.2,31.1,,24,278,0,5.57,0,6,99,20,0,,,,,123,2,2,0,0,278,0,310,0,0,0,100,,,52,
1462,2025-04-19 15:16:35,Low Air Supply,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,43,20,1.0:1.0,1.4,28.4,,18,205,0,4.1,0,58,89,13,0,,,,,137,1,2,205,0,0,0,342,0,0,0,100,,,39,
1461,2025-04-19 15:16:34,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,43,20,1.0:1.0,1.4,28.4,,18,205,0,4.1,0,58,89,13,0,,,,,137,1,2,205,0,0,0,342,0,0,0,100,,,39,
1460,2025-04-19 15:16:32,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,5,20,1.0:2.0,0.9,27.3,,21,342,0,6.84,0,12,0,2,0,,,,,101,1,1,0,0,342,0,342,0,0,0,100,,,3,
1459,2025-04-19 15:16:31,Low PEEP,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,5,20,1.0:2.0,0.9,27.3,,21,342,0,6.84,0,12,0,2,0,,,,,101,1,1,0,0,342,0,342,0,0,0,100,,,3,
1458,2025-04-19 15:16:31,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,5,20,1.0:2.0,0.9,27.3,,21,342,0,6.84,0,12,0,2,0,,,,,101,1,1,0,0,342,0,342,0,0,0,100,,,3,
1457,2025-04-19 15:16:31,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,5,20,1.0:2.0,0.9,27.3,,21,342,0,6.84,0,12,0,2,0,,,,,101,1,1,0,0,342,0,342,0,0,0,100,,,3,
1456,2025-04-19 15:16:28,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,29,20,1.5:1.0,5.2,26.5,,17,246,0,4.93,0,0,7,11,0,,,,,118,0,1,246,0,0,0,0,0,0,0,100,,,24,
1455,2025-04-19 15:16:23,Standby Mode Activated,Deactivated,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,20,20,,5.1,27.7,,20,300,291,5.98,5.8,20,71,7,4,,,,,3,0,20,300,291,0,0,0,0,0.59,5.21,3,,,20,
1454,2025-04-19 15:16:23,Start A/C-VC Mode,,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1453,2025-04-19 15:16:19,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1452,2025-04-19 14:53:11,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1451,2025-04-19 14:53:11,Battery 1 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1450,2025-04-19 14:53:10,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1449,2025-04-19 14:53:10,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1448,2025-04-19 14:53:02,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1447,2025-04-19 14:53:02,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1446,2025-04-19 14:53:02,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1445,2025-04-19 14:53:02,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1444,2025-04-19 14:52:34,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1443,2025-04-19 14:02:16,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1442,2025-04-19 13:57:34,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1441,2025-04-19 13:57:32,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1440,2025-04-19 13:55:55,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1439,2025-04-19 13:54:55,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1438,2025-04-19 13:27:52,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1437,2025-04-19 13:25:29,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1436,2025-04-19 13:15:40,Check Patient Circuit,Deactivated,A/C-VC,-,12,-:-,10,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,17,20,1.0:2.0,5,27.6,,32,498,491,9.97,10.11,41,47,7,5,,,,,1,0,20,498,491,0,0,0,0,0,10.11,0,,,17,
1435,2025-04-19 13:15:37,Check Patient Circuit,Activated,A/C-VC,-,12,-:-,10,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,17,20,1.0:2.0,5,27.6,,32,498,491,9.97,10.11,41,47,7,5,,,,,1,0,20,498,491,0,0,0,0,0,10.11,0,,,17,
1434,2025-04-19 13:15:34,Change A/C-VC Mode Setting,,A/C-VC,-,12,-:-,10,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1433,2025-04-19 13:11:54,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,35,20,,9.8,26.6,33,46,177.600006,180.600006,3.54,3.59,7,112,16,6,7,,,,0,0,20,177,180,0,0,0,0,0,3.59,0,23,,33,
1432,2025-04-19 13:11:37,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,35,20,,9.8,26.6,33,46,177.600006,180.600006,3.54,3.59,7,112,16,6,7,,,,0,0,20,177,180,0,0,0,0,0,3.59,0,23,,33,
1431,2025-04-19 13:11:32,Standby Mode Activated,Deactivated,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,57,2,15,1,85,0,40,10,35,20,,9.8,26.6,33,46,177.600006,180.600006,3.54,3.59,7,112,16,6,7,,,,0,0,20,177,180,0,0,0,0,0,3.59,0,23,,33,
1430,2025-04-19 13:11:31,Start A/C-VC Mode,,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1429,2025-04-19 13:11:20,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
