Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
1428,2025-04-19 13:11:19,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,57,2,15,1,85,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1427,2025-04-19 13:11:14,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1426,2025-04-19 13:11:13,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1425,2025-04-19 13:11:11,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1424,2025-04-19 13:11:04,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1423,2025-04-19 13:10:00,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,43,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1422,2025-04-19 13:09:59,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1421,2025-04-19 13:09:57,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1420,2025-04-19 13:01:44,High Airway Pressure,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,43,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1419,2025-04-19 13:01:41,Alarm Limits Change,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,43,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1418,2025-04-19 13:01:36,High Airway Pressure,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,40,20,1.0:18.5,11,53,,72,137.100006,154.100006,2.74,3.08,0,104,12,0,,,,,0,0,1,137,154,0,0,0,0,0,0.15,0,,,36,
1417,2025-04-19 13:01:33,Standby Mode Activated,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,2,15,20,50,2,21,10,34,22,1.0:1.5,5,89.6,,53,265,273,5.36,5.61,9,101,14,36,,,,,0,3,19,265,273,0,0,230,249,0.75,4.86,0,,,32,
1416,2025-04-19 13:01:33,Start A/C-PC Mode,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1415,2025-04-19 13:01:20,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1414,2025-04-19 13:00:12,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1413,2025-04-19 13:00:11,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1412,2025-04-19 13:00:08,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1411,2025-04-19 13:00:07,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,64,0,31,1,122,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1410,2025-04-19 13:00:07,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,64,0,31,1,122,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1409,2025-04-19 13:00:06,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1408,2025-04-19 13:00:04,Check Patient Circuit,Activated,A/C-PC,35,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,34,22,1.0:1.5,5,89.6,,53,265,273,5.36,5.61,9,101,14,36,,,,,0,3,19,265,273,0,0,230,249,0.75,4.86,0,,,32,
1407,2025-04-19 12:57:44,Change A/C-PC Mode Setting,,A/C-PC,35,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1406,2025-04-19 12:46:46,Check Patient Circuit,Deactivated,A/C-PC,35,12,-:-,10,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,33,19,1.0:2.0,5.8,88.9,27,106,557,619,10.89,11.88,23,147,11,7,26,,,,0,0,19,557,619,0,0,0,0,0,11.88,0,21,,29,
1405,2025-04-19 12:46:34,Change A/C-PC Mode Setting,,A/C-PC,35,12,-:-,10,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1404,2025-04-19 12:46:23,Silence alarms,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1403,2025-04-19 12:46:01,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,33,19,1.0:2.0,5.8,88.9,27,106,557,619,10.89,11.88,23,147,11,7,26,,,,0,0,19,557,619,0,0,0,0,0,11.88,0,21,,29,
1402,2025-04-19 12:45:10,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,30,20,1.0:2.0,4.8,88.8,29,112,556,616,13.53,11.86,22,138,11,7,23,,,,0,1,19,556,616,0,0,2647,0,0,11.86,12,24,,30,
1401,2025-04-19 12:44:58,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,30,20,1.0:2.0,4.8,88.8,29,112,556,616,13.53,11.86,22,138,11,7,23,,,,0,1,19,556,616,0,0,2647,0,0,11.86,12,24,,30,
1400,2025-04-19 12:43:58,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,7,20,1.0:2.0,0,88.9,,178,2647,0,12.8,11.27,88,0,1,6,,,,,100,1,19,0,0,2647,0,2647,0,0,11.27,11,,,2,
1399,2025-04-19 12:43:19,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,7,20,1.0:2.0,0,88.9,,178,2647,0,12.8,11.27,88,0,1,6,,,,,100,1,19,0,0,2647,0,2647,0,0,11.27,11,,,2,
1398,2025-04-19 12:40:53,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,3,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1397,2025-04-19 12:39:33,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1396,2025-04-19 12:36:02,Change A/C-PC Mode Setting,,A/C-PC,20,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1395,2025-04-19 12:33:38,Change A/C-PC Mode Setting,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1394,2025-04-19 12:33:10,Alarm Limits Change,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,31,1,122,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1393,2025-04-19 12:33:05,High PEEP,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,20,1.0:2.0,15,26.2,34,50,411,422,8.24,8.45,20,103,19,11,21,,,,0,0,18,411,422,0,0,0,0,0,8.76,0,19,,34,
1392,2025-04-19 12:32:53,High PEEP,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,32,20,1.0:2.0,16,27.8,,47,599,332,11.98,6.64,31,85,18,14,,,,,44,0,14,599,332,0,0,0,0,0,7.08,44,,,32,
1391,2025-04-19 12:32:53,Low PEEP,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,32,20,1.0:2.0,16,27.8,,47,599,332,11.98,6.64,31,85,18,14,,,,,44,0,14,599,332,0,0,0,0,0,7.08,44,,,32,
1390,2025-04-19 12:32:50,Low PEEP,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,20,1.0:2.0,0,27.5,,112,899,0,18,0,25,0,7,12,,,,,104,0,13,899,0,0,0,0,0,0,6.75,100,,,0,
1389,2025-04-19 12:32:09,Change A/C-PC Mode Setting,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1388,2025-04-19 12:32:03,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,30,20,1.0:2.0,9.3,27.1,,39,357,358,8.35,8.95,19,84,14,17,,,,,0,0,20,357,358,0,0,0,0,0,8.95,0,,,27,
1387,2025-04-19 12:31:44,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,30,20,1.0:2.0,9.3,27.1,,39,357,358,8.35,8.95,19,84,14,17,,,,,0,0,20,357,358,0,0,0,0,0,8.95,0,,,27,
1386,2025-04-19 12:29:26,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,10,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1385,2025-04-19 12:26:13,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,30,-,-,-,-,0,0,4,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1384,2025-04-19 12:24:14,Check Patient Circuit,Deactivated,A/C-PC,30,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,30,22,1.0:2.0,5.5,27.8,29,97,530,588,11.34,12.26,22,136,11,5,22,,,,0,4,18,530,588,0,0,541,561,2.25,10.01,0,23,,29,
1383,2025-04-19 12:24:00,Check Patient Circuit,Activated,A/C-PC,30,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,30,22,1.0:2.0,5.5,27.8,29,97,530,588,11.34,12.26,22,136,11,5,22,,,,0,4,18,530,588,0,0,541,561,2.25,10.01,0,23,,29,
1382,2025-04-19 12:22:35,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1381,2025-04-19 12:22:32,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1380,2025-04-19 12:20:04,Check Patient Circuit,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,44,19,1.0:2.0,12,26.4,,101,744,539,9.99,9.89,32,122,19,12,,,,,27,0,19,744,539,0,0,0,0,0,9.89,1,,,38,
1379,2025-04-19 12:19:46,Silence alarms,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1378,2025-04-19 12:19:35,Check Patient Circuit,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,44,19,1.0:2.0,12,26.4,,101,744,539,9.99,9.89,32,122,19,12,,,,,27,0,19,744,539,0,0,0,0,0,9.89,1,,,38,
1377,2025-04-19 12:19:26,Check Patient Circuit,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,20,2.0:1.0,9.4,27,33,61,497,436,10.23,10.37,19,116,22,12,21,,,,12,0,20,497,436,0,0,0,0,0,10.37,0,23,,34,
1376,2025-04-19 12:19:02,Check Patient Circuit,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,20,2.0:1.0,9.4,27,33,61,497,436,10.23,10.37,19,116,22,12,21,,,,12,0,20,497,436,0,0,0,0,0,10.37,0,23,,34,
1375,2025-04-19 12:18:06,Check Patient Circuit,Deactivated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,21,1.0:1.5,9.2,27.8,34,61,495,506,9.84,10.18,19,118,17,12,19,,,,0,0,21,495,506,0,0,0,0,0,10.18,0,24,,34,
1374,2025-04-19 12:17:41,Check Patient Circuit,Activated,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,35,21,1.0:1.5,9.2,27.8,34,61,495,506,9.84,10.18,19,118,17,12,19,,,,0,0,21,495,506,0,0,0,0,0,10.18,0,24,,34,
1373,2025-04-19 12:14:13,Battery 1 Fully Charged,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1372,2025-04-19 12:08:19,Change A/C-PC Mode Setting,,A/C-PC,35,20,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1371,2025-04-19 12:01:24,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1370,2025-04-19 11:55:29,Change A/C-PC Mode Setting,,A/C-PC,25,12,-:-,10,90,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1369,2025-04-19 11:52:45,Check Patient Circuit,Deactivated,A/C-PC,15,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,43,21,1.0:1.0,8.7,28.1,,23,309,299,6.29,6.16,7,136,18,5,,,,,3,0,21,309,299,0,0,0,0,0,6.16,2,,,42,
1368,2025-04-19 11:52:43,Start A/C-PC Mode,,A/C-PC,15,20,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1367,2025-04-19 11:52:36,Silence alarms,,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1366,2025-04-19 11:52:25,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,43,21,1.0:1.0,8.7,28.1,,23,309,299,6.29,6.16,7,136,18,5,,,,,3,0,21,309,299,0,0,0,0,0,6.16,2,,,42,
1365,2025-04-19 11:37:23,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,46,20,1.0:2.0,9.1,44.6,,21,276,307,5.53,6.15,9,133,16,3,,,,,0,0,2,276,307,0,0,0,0,0,0.52,0,,,46,
1364,2025-04-19 11:37:20,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,39,20,1.0:2.0,12,70.5,,18,237,215,4.75,4.3,7,99,17,26,,,,,9,0,1,237,215,0,0,0,0,0,0.21,9,,,38,
1363,2025-04-19 11:37:15,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1362,2025-04-19 11:33:24,Battery 2 Fully Charged,,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1361,2025-04-19 11:21:51,Change A/C-VC Mode Setting,,A/C-VC,-,12,-:-,10,90,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1360,2025-04-19 11:19:32,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,30,300,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1359,2025-04-19 11:12:16,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1358,2025-04-19 11:08:39,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1357,2025-04-19 10:58:04,Change A/C-VC Mode Setting,,A/C-VC,-,12,-:-,10,90,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1356,2025-04-19 10:52:40,Standby Mode Activated,Deactivated,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,64,0,15,1,71,0,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1355,2025-04-19 10:52:39,Start A/C-VC Mode,,A/C-VC,-,20,-:-,5,30,500,100,0,0,0,0,2,-,-,-,-,0,1,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1354,2025-04-19 10:51:27,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1353,2025-04-19 10:51:26,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,64,0,15,1,71,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1352,2025-04-19 10:51:13,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1351,2025-04-19 10:51:13,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1350,2025-04-19 10:51:09,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1349,2025-04-19 10:47:36,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1348,2025-04-19 10:47:33,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1347,2025-04-19 10:47:10,EZVent Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1346,2025-04-19 10:38:59,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1345,2025-04-19 10:38:59,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1344,2025-04-19 10:38:59,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1343,2025-04-19 10:38:59,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1342,2025-04-19 10:32:01,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1341,2025-04-19 10:32:01,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1340,2025-04-19 10:32:00,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1339,2025-04-19 10:31:57,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1338,2025-04-19 10:31:55,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1337,2025-04-19 10:31:53,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1336,2025-04-19 10:23:06,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1335,2025-04-19 10:23:05,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1334,2025-04-19 10:23:05,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1333,2025-04-19 10:23:05,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1332,2025-04-19 10:23:05,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1331,2025-04-19 10:23:05,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1330,2025-04-19 10:23:04,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1329,2025-04-16 17:16:51,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1328,2025-04-16 17:16:51,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1327,2025-04-16 17:16:44,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1326,2025-04-16 17:16:42,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1325,2025-04-16 17:16:38,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1324,2025-04-16 17:16:31,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1323,2025-04-16 17:16:29,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1322,2025-04-16 17:16:28,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1321,2025-04-16 17:16:28,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1320,2025-04-16 17:16:27,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1319,2025-04-16 17:16:22,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,31,25,1.0:3.5,5.3,59.6,,9,49.400002,37.099998,1.22,1.04,1,68,8,21,,,,,24,8,17,49,37,0,0,47,43,0.35,0.69,14,,,30,
1318,2025-04-16 17:15:18,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,29,20,1.0:4.0,5.1,59.5,,8,47.299999,33.599998,0.95,0.67,2,63,7,18,,,,,28,0,3,47,33,0,0,0,0,0,0.09,28,,,28,
1317,2025-04-16 17:15:12,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,21,20,1.0:4.0,6.3,59.6,,5,24.299999,17,0.49,0.34,0,44,8,18,,,,,30,0,1,24,17,0,0,0,0,0,0.02,30,,,21,
1316,2025-04-16 17:15:06,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1315,2025-04-16 17:14:42,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,30,21,1.0:4.0,8,59.4,,7,40.200001,32.599998,1.01,0.05,2,61,10,21,,,,,19,8,13,40,32,0,0,49,0,0,0.05,94,,,30,
1314,2025-04-16 17:14:39,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,26,21,1.0:4.0,8.6,59.5,,6,31.1,21.299999,1.02,0.02,4,50,10,,,,,,31,8,13,31,21,0,0,49,0,0,0.02,97,,,25,
1313,2025-04-16 17:13:42,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,15,20,1.0:4.0,3.9,62,,7,52.599998,0,1.05,0,4,20,5,,,,,,133,0,2,52,0,0,0,0,0,0,0,100,,,15,
1312,2025-04-16 17:13:39,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,17,20,1.0:4.0,4.1,63.2,,5,26.9,0,0.54,0,0,34,6,,,,,,177,0,1,26,0,0,0,0,0,0,0,100,,,17,
1311,2025-04-16 17:13:39,Tidal Volume Exceeded,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,17,20,1.0:4.0,4.1,63.2,,5,26.9,0,0.54,0,0,34,6,,,,,,177,0,1,26,0,0,0,0,0,0,0,100,,,17,
1310,2025-04-16 17:13:36,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,36,30,1.0:2.5,0.1,90.1,,10,40.799999,0,0.88,0.81,0,0,4,24,,,,,247,0,30,40,0,0,0,0,0,0,0.81,8,,,1,
1309,2025-04-16 17:13:24,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1308,2025-04-16 17:13:13,Tidal Volume Exceeded,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,36,30,1.0:2.5,0.1,90.1,,10,40.799999,0,0.88,0.81,0,0,4,24,,,,,247,0,30,40,0,0,0,0,0,0,0.81,8,,,1,
1307,2025-04-16 17:13:13,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,36,30,1.0:2.5,0.1,90.1,,10,40.799999,0,0.88,0.81,0,0,4,24,,,,,247,0,30,40,0,0,0,0,0,0,0.81,8,,,1,
1306,2025-04-16 17:10:03,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,38,30,1.0:2.5,4.7,90.6,,8,25.200001,28.700001,0.72,0.64,0,91,9,23,,,,,0,0,30,25,28,0,0,0,0,0,0.64,11,,,36,
1305,2025-04-16 17:09:52,Check Patient Circuit,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,49,30,1.0:2.5,0.1,90.1,,10,18.700001,0,0.78,0.7,0,115,8,0,,,,,,0,30,18,0,0,0,0,0,0,0.7,10,,,47,
1304,2025-04-16 17:09:38,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,49,30,1.0:2.5,0.1,90.1,,10,18.700001,0,0.78,0.7,0,115,8,0,,,,,,0,30,18,0,0,0,0,0,0,0.7,10,,,47,
1303,2025-04-16 17:09:38,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,49,30,1.0:2.5,0.1,90.1,,10,18.700001,0,0.78,0.7,0,115,8,0,,,,,,0,30,18,0,0,0,0,0,0,0.7,10,,,47,
1302,2025-04-16 17:09:24,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,39,30,1.0:2.5,5.3,90.7,,7,23,23.700001,0.81,0.75,0,94,9,24,,,,,0,0,30,23,23,0,0,0,0,0,0.75,7,,,37,
1301,2025-04-16 17:09:14,Check Patient Circuit,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,50,30,1.0:2.5,0.1,90.2,,10,21.6,0,0.86,0.82,0,118,9,24,,,,,,0,30,21,0,0,0,0,0,0,0.82,5,,,49,
1300,2025-04-16 17:09:04,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,50,30,1.0:2.5,0.1,90.2,,10,21.6,0,0.86,0.82,0,118,9,24,,,,,,0,30,21,0,0,0,0,0,0,0.82,5,,,49,
1299,2025-04-16 17:09:04,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,50,30,1.0:2.5,0.1,90.2,,10,21.6,0,0.86,0.82,0,118,9,24,,,,,,0,30,21,0,0,0,0,0,0,0.82,5,,,49,
1298,2025-04-16 17:06:20,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,49,30,1.0:2.5,7.8,90.7,,9,23.299999,23.700001,0.81,0.09,0,111,13,25,,,,,0,0,30,23,23,0,0,0,0,0,0.09,89,,,48,
1297,2025-04-16 17:06:12,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,27,31,1.0:2.5,8.6,91.7,,3,3.6,8,0.88,0.01,1,52,11,24,,,,,0,3,28,3,8,0,0,29,0,0,0.01,99,,,26,
1296,2025-04-16 17:05:12,Tidal Volume Exceeded,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,9,30,1.0:1.5,4.5,90.9,,3,30,0,0.9,0,4,0,6,,,,,,122,1,3,0,0,30,0,30,0,0,0,100,,,9,
1295,2025-04-16 17:05:10,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,14,30,1.0:2.5,3.6,90.4,,6,39.799999,0,1.2,0,2,18,5,,,,,,142,0,2,39,0,0,0,0,0,0,0,100,,,14,
1294,2025-04-16 17:05:10,Tidal Volume Exceeded,Activated,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,14,30,1.0:2.5,3.6,90.4,,6,39.799999,0,1.2,0,2,18,5,,,,,,142,0,2,39,0,0,0,0,0,0,0,100,,,14,
1293,2025-04-16 17:05:03,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,5,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1292,2025-04-16 17:04:57,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,21,20,1.0:4.0,12,91,,3,14.8,0,0.54,0.47,0,23,12,,,,,,101,1,19,14,0,0,0,36,13,0.01,0.46,12,,,20,
1291,2025-04-16 17:04:53,Check Patient Circuit,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,42,21,1.0:3.5,10,90.1,,9,36.700001,13.5,0.59,0.52,1,87,12,26,,,,,63,1,20,0,0,36,13,36,13,0.01,0.51,10,,,41,
1290,2025-04-16 17:04:49,Check Patient Circuit,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,42,21,1.0:3.5,10,90.1,,9,36.700001,13.5,0.59,0.52,1,87,12,26,,,,,63,1,20,0,0,36,13,36,13,0.01,0.51,10,,,41,
1289,2025-04-16 17:04:44,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,44,21,1.0:1.0,7.8,91.2,,8,26.700001,12.6,0.58,0.53,0,91,18,26,,,,,52,0,21,26,12,0,0,0,0,0,0.53,7,,,43,
1288,2025-04-16 17:04:43,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,47,20,1.0:4.0,11,90.5,,5,0,77.099998,0.55,0.52,0,105,13,26,,,,,0,0,20,0,77,0,0,0,0,0,0.52,5,,,44,
1287,2025-04-16 17:02:57,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,29,25,1.0:2.0,8.4,91.6,,6,24.4,20.299999,0.72,0.3,1,52,13,29,,,,,16,10,15,0,0,24,20,48,9,0.09,0.21,57,,,28,
1286,2025-04-16 17:02:55,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,26,26,1.0:1.5,8.4,91.5,,5,21.9,16.4,0.75,0.28,1,43,12,27,,,,,24,11,15,0,0,21,16,47,6,0.07,0.21,62,,,26,
1285,2025-04-16 17:02:52,Tidal Volume Exceeded,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,19,27,1.0:2.5,9.8,90.9,,4,32.099998,6.9,0.8,0.25,2,26,10,30,,,,,78,12,15,0,0,32,6,47,3,0.04,0.21,68,,,19,
1284,2025-04-16 17:02:50,Tidal Volume Exceeded,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,22,29,1.0:1.5,11,90.6,,5,38.200001,37.200001,0.85,0.25,2,35,11,26,,,,,2,14,15,0,0,38,37,44,2,0.04,0.21,70,,,21,
1283,2025-04-16 17:02:14,Tidal Volume Exceeded,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,26,52,1.0:4.0,9.9,91,,5,23.5,24,1.53,0.04,1,44,12,27,,,,,0,49,3,23,24,0,0,30,0,0.02,0.02,97,,,26,
1282,2025-04-16 17:02:11,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,25,54,1.0:4.0,12,91.3,,10,82,16.4,1.59,0.02,2,37,11,29,,,,,80,52,2,0,0,82,16,29,0,0.02,0,98,,,23,
1281,2025-04-16 17:02:11,Tidal Volume Exceeded,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,25,54,1.0:4.0,12,91.3,,10,82,16.4,1.59,0.02,2,37,11,29,,,,,80,52,2,0,0,82,16,29,0,0.02,0,98,,,23,
1280,2025-04-16 17:02:08,High PEEP,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,44,56,1.0:2.0,0.1,88.3,,3,0,0,1.6,0,0,45,17,45,,,,,0,54,2,0,0,0,0,28,0,0,0,100,,,44,
1279,2025-04-16 17:02:08,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,44,56,1.0:2.0,0.1,88.3,,3,0,0,1.6,0,0,45,17,45,,,,,0,54,2,0,0,0,0,28,0,0,0,100,,,44,
1278,2025-04-16 17:02:08,Obstruction,Deactivated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,44,56,1.0:2.0,0.1,88.3,,3,0,0,1.6,0,0,45,17,45,,,,,0,54,2,0,0,0,0,28,0,0,0,100,,,44,
1277,2025-04-16 17:02:06,High PEEP,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,40,57,1.0:4.0,39,93.8,,3,32,0,1.66,0,0,0,34,0,,,,,100,56,1,32,0,0,0,28,0,0,0,100,,,31,
1276,2025-04-16 17:02:06,Obstruction,Activated,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,40,57,1.0:4.0,39,93.8,,3,32,0,1.66,0,0,0,34,0,,,,,100,56,1,32,0,0,0,28,0,0,0,100,,,31,
1275,2025-04-16 17:00:24,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,10,90,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1274,2025-04-16 16:58:02,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,13,20,1.0:4.0,3.8,44.4,,7,53.099998,0,1.06,0,5,18,4,163,,,,,127,1,2,53,0,0,0,36,0,0,0,100,,,13,
1273,2025-04-16 16:57:59,Tidal Volume not Achieved,Activated,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,14,20,1.0:4.0,2,34.1,,5,36.099998,0,0.72,0,3,29,3,163,,,,,151,1,1,0,0,36,0,36,0,0,0,100,,,14,
1272,2025-04-16 16:57:54,Change A/C-VC Mode Setting,,A/C-VC,-,20,-:-,5,60,50,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1271,2025-04-16 16:57:41,Tidal Volume Exceeded,Deactivated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,9,30,1.0:1.0,6.7,27.1,,3,26,0,0.93,0.62,3,0,8,26,,,,,113,0,30,26,0,0,0,0,0,0,0.62,33,,,9,
1270,2025-04-16 16:57:39,Check Patient Circuit,Deactivated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,15,30,1.0:2.5,0.1,26.3,,12,93.800003,0,0.94,0.65,1,0,1,26,,,,,125,0,30,93,0,0,0,0,0,0,0.65,30,,,0,
1269,2025-04-16 16:57:26,Tidal Volume Exceeded,Activated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,15,30,1.0:2.5,0.1,26.3,,12,93.800003,0,0.94,0.65,1,0,1,26,,,,,125,0,30,93,0,0,0,0,0,0,0.65,30,,,0,
1268,2025-04-16 16:57:26,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,15,30,1.0:2.5,0.1,26.3,,12,93.800003,0,0.94,0.65,1,0,1,26,,,,,125,0,30,93,0,0,0,0,0,0,0.65,30,,,0,
1267,2025-04-16 16:56:30,Maintenance Screen Access,,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1266,2025-04-16 16:51:59,High Airway Pressure,Deactivated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1265,2025-04-16 16:51:56,Alarm Limits Change,,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,76,0,26,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1264,2025-04-16 16:51:46,High Airway Pressure,Activated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,63,30,1.0:2.5,9.7,27.9,,12,28.700001,23.1,0.86,0.69,0,125,18,26,,,,,19,0,16,28,23,0,0,0,0,0,0.27,19,,,61,
1263,2025-04-16 16:51:28,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,53,30,1.0:2.5,10,27.7,,9,23.5,16.700001,0.71,0.5,0,105,16,26,,,,,28,0,6,23,16,0,0,0,0,0,0.06,29,,,52,
1262,2025-04-16 16:51:18,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,22,30,1.0:2.5,13,27.3,,4,14.9,0,0.45,0,0,25,13,,,,,,112,0,1,14,0,0,0,0,0,0,0,100,,,22,
1261,2025-04-16 16:51:13,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1260,2025-04-16 16:51:09,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,54,30,2.5:1.0,9.9,29.2,,9,23.299999,17.700001,0.7,0.53,0,107,25,26,,,,,24,2,4,0,0,23,17,21,16,0.03,0.03,24,,,52,
1259,2025-04-16 16:50:59,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,10,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1258,2025-04-16 16:50:54,Low PEEP,Deactivated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,14,30,1.0:2.5,5.6,28.3,,4,17.4,3.1,0.88,0.6,0,18,6,175,,,,,81,1,29,17,3,0,0,50,0,0,0.6,31,,,13,
1257,2025-04-16 16:50:54,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,14,30,1.0:2.5,5.6,28.3,,4,17.4,3.1,0.88,0.6,0,18,6,175,,,,,81,1,29,17,3,0,0,50,0,0,0.6,31,,,13,
1256,2025-04-16 16:50:54,Tidal Volume Exceeded,Deactivated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,14,30,1.0:2.5,5.6,28.3,,4,17.4,3.1,0.88,0.6,0,18,6,175,,,,,81,1,29,17,3,0,0,50,0,0,0.6,31,,,13,
1255,2025-04-16 16:50:52,Check Patient Circuit,Deactivated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,3,31,1.0:2.5,0.1,26.6,,7,50.900002,0,0.92,0.64,2,0,0,19,,,,,104,1,30,0,0,50,0,50,0,0,0.64,30,,,0,
1254,2025-04-16 16:50:39,Low PEEP,Activated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,3,31,1.0:2.5,0.1,26.6,,7,50.900002,0,0.92,0.64,2,0,0,19,,,,,104,1,30,0,0,50,0,50,0,0,0.64,30,,,0,
1253,2025-04-16 16:50:39,Tidal Volume Exceeded,Activated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,3,31,1.0:2.5,0.1,26.6,,7,50.900002,0,0.92,0.64,2,0,0,19,,,,,104,1,30,0,0,50,0,50,0,0,0.64,30,,,0,
1252,2025-04-16 16:50:39,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,3,31,1.0:2.5,0.1,26.6,,7,50.900002,0,0.92,0.64,2,0,0,19,,,,,104,1,30,0,0,50,0,50,0,0,0.64,30,,,0,
1251,2025-04-16 16:46:16,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,20,30,1.0:2.5,4.7,27.2,,5,23.299999,21.799999,0.7,0.65,1,53,7,19,,,,,6,0,2,23,21,0,0,0,0,0,0.04,6,,,19,
1250,2025-04-16 16:46:14,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,18,30,1.0:2.5,6.1,26.7,,3,10.1,15,0.3,0.45,0,44,8,20,,,,,0,0,1,10,15,0,0,0,0,0,0.01,0,,,18,
1249,2025-04-16 16:46:10,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,5,30,30,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1248,2025-04-16 16:41:55,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,10,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,32,30,1.0:2.5,10,27.6,,8,48.900002,37.5,1.47,1.13,2,77,13,19,,,,,23,0,3,48,37,0,0,0,0,0,0.09,23,,,31,
1247,2025-04-16 16:41:51,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,10,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,25,30,1.0:2.5,13,27.4,,6,29.9,13.1,0.9,0.39,2,44,14,25,,,,,56,0,1,29,13,0,0,0,0,0,0.01,56,,,24,
1246,2025-04-16 16:41:49,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,10,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,27,30,1.0:2.5,4.8,28,,8,44.400002,37.099998,1.44,1.19,2,74,8,16,,,,,16,0,30,44,37,0,0,0,0,0,1.19,17,,,27,
1245,2025-04-16 16:41:47,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,10,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1244,2025-04-16 16:41:45,Low PEEP,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.5,5.9,28.4,,5,28.700001,15.3,1.46,1.21,2,45,7,17,,,,,46,0,30,28,15,0,0,0,0,0,1.21,17,,,18,
1243,2025-04-16 16:41:45,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.5,5.9,28.4,,5,28.700001,15.3,1.46,1.21,2,45,7,17,,,,,46,0,30,28,15,0,0,0,0,0,1.21,17,,,18,
1242,2025-04-16 16:41:42,Check Patient Circuit,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.5,0.1,26.7,,9,57.299999,0,1.48,1.24,1,0,3,18,,,,,154,0,30,57,0,0,0,0,0,0,1.24,16,,,0,
1241,2025-04-16 16:41:34,Low PEEP,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.5,0.1,26.7,,9,57.299999,0,1.48,1.24,1,0,3,18,,,,,154,0,30,57,0,0,0,0,0,0,1.24,16,,,0,
1240,2025-04-16 16:41:34,Check Patient Circuit,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.5,0.1,26.7,,9,57.299999,0,1.48,1.24,1,0,3,18,,,,,154,0,30,57,0,0,0,0,0,0,1.24,16,,,0,
1239,2025-04-16 16:40:07,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,29,30,1.0:2.0,4.5,27.1,,8,47.400002,35.299999,1.42,1.06,2,79,8,198,,,,,25,11,12,47,35,0,0,50,40,0.44,0.45,25,,,28,
1238,2025-04-16 16:40:05,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,27,30,1.0:2.5,4.6,27.2,,7,37.900002,35.400002,1.14,1.06,2,75,7,198,,,,,6,11,11,0,0,37,35,50,40,0.44,0.41,6,,,26,
1237,2025-04-16 16:39:50,Tidal Volume Exceeded,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,19,30,1.0:2.0,6,27.5,,8,59.400002,55.299999,1.78,1.66,3,50,6,16,,,,,6,3,10,0,0,59,55,59,53,0.16,0.39,6,,,18,
1236,2025-04-16 16:39:48,Tidal Volume Exceeded,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,23,30,1.0:1.5,4.8,27.5,,9,65.800003,57.700001,1.98,1.73,2,64,6,18,,,,,12,2,10,0,0,65,57,60,52,0.1,0.39,12,,,22,
1235,2025-04-16 16:39:31,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,30,30,1.0:2.5,4.9,27.3,,8,43.299999,37.799999,1.3,1.13,2,80,8,18,,,,,12,0,3,43,37,0,0,0,0,0,0.08,12,,,29,
1234,2025-04-16 16:39:27,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,20,30,1.0:2.5,6.3,27.2,,6,28.5,12.5,0.86,0.38,1,47,8,17,,,,,55,0,1,28,12,0,0,0,0,0,0.01,55,,,19,
1233,2025-04-16 16:39:22,Change A/C-VC Mode Setting,,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,1,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1232,2025-04-16 16:38:39,Low MVe,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,30,30,1.0:2.5,5.8,27.4,,9,50,42.599998,1.5,1.28,2,85,9,17,,,,,14,0,10,50,42,0,0,0,0,0,0.38,14,,,29,
1231,2025-04-16 16:38:38,Alarm Limits Change,,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,63,2,15,1,102,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1230,2025-04-16 16:38:25,Tidal Volume not Achieved,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,35,2,15,20,50,2,21,10,28,30,1.0:2.5,4.6,23.9,,8,45.099998,38.700001,1.35,1.16,2,78,8,17,,,,,14,0,3,45,38,0,0,0,0,0,0.09,14,,,27,
1229,2025-04-16 16:38:21,Tidal Volume not Achieved,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,35,2,15,20,50,2,21,10,21,30,1.0:2.5,5.8,21.1,,8,27.1,20.700001,0.81,0.62,0,49,8,17,,,,,23,0,1,27,20,0,0,0,0,0,0.02,23,,,20,
1228,2025-04-16 16:38:21,Low MVe,Activated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,35,2,15,20,50,2,21,10,21,30,1.0:2.5,5.8,21.1,,8,27.1,20.700001,0.81,0.62,0,49,8,17,,,,,23,0,1,27,20,0,0,0,0,0,0.02,23,,,20,
1227,2025-04-16 16:38:16,Standby Mode Activated,Deactivated,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,35,2,15,20,50,2,21,10,14,18,3.0:1.0,0.1,32.5,,154,5713,0,24.39,17.89,,0,2,7,,,,16,100,16,2,0,0,5713,0,1417,981,15.7,2.18,26,,,2,
1226,2025-04-16 16:38:15,Start A/C-VC Mode,,A/C-VC,-,30,-:-,5,30,50,100,0,0,0,0,3,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1225,2025-04-16 16:37:56,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1224,2025-04-16 16:37:56,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1223,2025-04-16 16:30:27,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1222,2025-04-16 16:28:33,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1221,2025-04-16 16:28:30,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1220,2025-04-16 16:28:29,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1219,2025-04-16 16:28:29,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1218,2025-04-16 16:25:01,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1217,2025-04-16 16:25:01,Check Patient Circuit,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1216,2025-04-16 16:25:00,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1215,2025-04-16 16:22:56,Check Patient Circuit,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,100,1,25,16,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,14,18,3.0:1.0,0.1,32.5,,154,5713,0,24.39,17.89,,0,2,7,,,,16,100,16,2,0,0,5713,0,1417,981,15.7,2.18,26,,,2,
1214,2025-04-16 16:22:06,Change SIMV-VC-PS Mode Setting,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,100,1,25,12,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1213,2025-04-16 16:21:20,Change SIMV-VC-PS Mode Setting,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,100,3,25,12,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1212,2025-04-16 16:20:53,Change SIMV-VC-PS Mode Setting,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,12,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1211,2025-04-16 16:19:25,Check Patient Circuit,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,4,11,2.5:1.0,0.1,33.8,,156,5958,0,,0,,0,1,5,,,,4,100,5,2,0,0,5958,0,2325,1176,5.88,1.25,100,,,2,
1210,2025-04-16 16:17:39,Check Patient Circuit,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,4,11,2.5:1.0,0.1,33.8,,156,5958,0,,0,,0,1,5,,,,4,100,5,2,0,0,5958,0,2325,1176,5.88,1.25,100,,,2,
1209,2025-04-16 16:17:15,Standby Mode Activated,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,0,16,,0.2,94,,54,36,0,0.51,2.37,0,0,0,11,,,,,100,10,6,36,0,0,0,30,237,2.37,0,0,,,0,
1208,2025-04-16 16:17:15,Start SIMV-VC-PS Mode,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,11,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1207,2025-04-16 16:17:12,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1206,2025-04-16 16:17:12,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1205,2025-04-16 16:17:06,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1204,2025-04-16 16:15:57,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1203,2025-04-16 16:15:54,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1202,2025-04-16 16:15:04,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1201,2025-04-16 16:14:59,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1200,2025-04-16 16:14:48,Tidal Volume not Achieved,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1199,2025-04-16 16:14:48,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1198,2025-04-16 16:14:48,High FIO2 Concentration,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1197,2025-04-16 16:14:48,High Airway Pressure,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1196,2025-04-16 16:14:42,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1195,2025-04-16 16:14:32,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1194,2025-04-16 16:14:31,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1193,2025-04-16 16:14:26,Tidal Volume not Achieved,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,9,13,,0.1,94,,54,36,0,0.36,2.37,5,44,0,11,,,,42,100,10,3,0,0,36,0,30,237,2.37,0,0,,,0,
1192,2025-04-16 16:14:26,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1191,2025-04-16 16:14:25,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1190,2025-04-16 16:14:20,Low PEEP,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,7,12,,0.5,94,,43,42,0,0.33,2.37,5,0,0,11,,,,34,100,9,3,0,0,42,0,29,263,2.37,0,0,,,0,
1189,2025-04-16 16:14:18,Low PEEP,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,9,11,,0,94,,41,41,246,0.29,2.37,13,45,0,11,,,,27,0,8,3,0,0,41,246,28,296,2.37,0,0,,,0,
1188,2025-04-16 16:14:18,Obstruction,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,9,11,,0,94,,41,41,246,0.29,2.37,13,45,0,11,,,,27,0,8,3,0,0,41,246,28,296,2.37,0,0,,,0,
1187,2025-04-16 16:14:15,Low PEEP,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,3,11,1.0:19.0,0,94,,56,41,0,0.45,0,0,0,0,11,,,,23,100,7,3,0,0,41,0,26,303,2.13,0,100,,,0,
1186,2025-04-16 16:14:13,Low PEEP,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,0,11,1.0:14.0,0,94,,48,0,0,0,0,0,0,0,11,,,,16,0,6,3,0,0,0,0,23,354,2.13,0,100,,,0,
1185,2025-04-16 16:14:12,Low PEEP,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,3,11,,2.5,94,,56,41,0,0.45,0,6,0,0,11,,,,11,100,5,3,0,0,41,0,28,425,2.13,0,100,,,0,
1184,2025-04-16 16:14:12,Obstruction,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,3,11,,2.5,94,,56,41,0,0.45,0,6,0,0,11,,,,11,100,5,3,0,0,41,0,28,425,2.13,0,100,,,0,
1183,2025-04-16 16:14:10,Low PEEP,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,9,11,,0,94,,45,30,460,0.33,5.07,3,42,0,11,,,,7,0,4,3,0,0,30,460,25,531,2.13,0,0,,,0,
1182,2025-04-16 16:14:10,Low MVe,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,9,11,,0,94,,45,30,460,0.33,5.07,3,42,0,11,,,,7,0,4,3,0,0,30,460,25,531,2.13,0,0,,,0,
1181,2025-04-16 16:14:06,Tidal Volume not Achieved,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,1,11,,0.2,94,,54,36,0,0.4,0,0,0,0,9,,,,,100,3,3,36,0,0,0,24,555,1.67,0,100,,,0,
1180,2025-04-16 16:14:04,Low PEEP,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,0,11,,0.2,94,,47,26,0,0.29,0,34,0,0,9,,,,,100,3,2,26,0,0,0,24,555,1.67,0,100,,,0,
1179,2025-04-16 16:14:03,Alarm Limits Change,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,67,0,37,1,113,0,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
