Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
1178,2025-04-16 16:13:59,Tidal Volume not Achieved,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,1,11,,0.2,94,,51,31,0,0.35,0,4,0,0,9,,,,5,100,3,1,0,0,31,0,24,555,1.67,0,100,,,0,
1177,2025-04-16 16:13:59,Low MVe,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,1,11,,0.2,94,,51,31,0,0.35,0,4,0,0,9,,,,5,100,3,1,0,0,31,0,24,555,1.67,0,100,,,0,
1176,2025-04-16 16:13:59,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1175,2025-04-16 16:13:58,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1174,2025-04-16 16:13:53,Low PEEP,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0,94,,41,9,759,0.11,8.36,0,59,0,9,,,,2,0,2,1,0,0,9,759,20,833,1.67,0,0,,,0,
1173,2025-04-16 16:13:49,Low PEEP,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,10,11,,8.9,94,,32,32,908,0.35,9.99,0,61,0,9,,,,1,0,1,1,0,0,32,908,32,908,0.91,0,0,,,0,
1172,2025-04-16 16:13:49,Low MVe,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,10,11,,8.9,94,,32,32,908,0.35,9.99,0,61,0,9,,,,1,0,1,1,0,0,32,908,32,908,0.91,0,0,,,0,
1171,2025-04-16 16:13:46,Tidal Volume not Achieved,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,2,11,,1.2,94,,22,0,0,0,0,0,0,1,0,,,,,0,0,1,0,0,0,0,0,0,0,0,100,,,0,
1170,2025-04-16 16:13:45,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1169,2025-04-16 16:13:44,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,15,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1168,2025-04-16 16:13:43,Change SIMV-VC-PS Mode Setting,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,11,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1167,2025-04-16 16:13:39,Tidal Volume not Achieved,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,94,,48,26,0,0.29,0,3,0,0,9,,,,,100,4,5,26,0,0,0,18,547,2.19,0.15,100,,,0,
1166,2025-04-16 16:13:36,High FIO2 Concentration,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0.1,94,,43,31,312,0.34,3.43,2,53,0,9,,,,7,0,4,4,0,0,31,312,18,547,2.19,0.15,0,,,0,
1165,2025-04-16 16:13:34,Low MVe,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0.1,94,,43,31,312,0.34,3.43,2,53,0,9,,,,7,0,4,4,0,0,31,312,18,547,2.19,0.15,0,,,0,
1164,2025-04-16 16:13:31,Tidal Volume not Achieved,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,11,11,,0,94,,51,13,675,0.15,7.43,1,61,0,9,,,,4,0,3,4,0,0,13,675,14,625,1.88,0.15,0,,,0,
1163,2025-04-16 16:13:31,Low MVe,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,11,11,,0,94,,51,13,675,0.15,7.43,1,61,0,9,,,,4,0,3,4,0,0,13,675,14,625,1.88,0.15,0,,,0,
1162,2025-04-16 16:13:23,Tidal Volume not Achieved,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,94,,51,31,0,0.35,0,4,0,0,11,,,,,100,2,3,31,0,0,0,14,601,1.2,0.15,100,,,0,
1161,2025-04-16 16:13:23,Low MVe,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,94,,51,31,0,0.35,0,4,0,0,11,,,,,100,2,3,31,0,0,0,14,601,1.2,0.15,100,,,0,
1160,2025-04-16 16:13:23,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1159,2025-04-16 16:13:22,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1158,2025-04-16 16:13:17,Low MVe,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0,94,,43,7,686,0.08,7.55,0,50,0,11,,,,3,0,2,2,0,0,7,686,14,601,1.2,0.15,0,,,0,
1157,2025-04-16 16:13:14,Low MVe,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0,94,,51,13,151,0.14,1.67,0,36,0,11,,,,,0,1,2,13,151,0,0,22,516,0.52,0.15,0,,,0,
1156,2025-04-16 16:13:12,Low MVe,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,8,11,,0,94,,43,22,516,0.25,5.69,1,47,0,11,,,,1,0,1,1,0,0,22,516,22,516,0.52,0,0,,,0,
1155,2025-04-16 16:13:12,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1154,2025-04-16 16:13:11,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1153,2025-04-16 16:13:06,Low PEEP,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,7,11,,0,94,,27,0,0,0,0,0,21,0,0,,,,,0,0,1,0,0,0,0,0,0,0,0,0,,,0,
1152,2025-04-16 16:13:06,Low MVe,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,7,11,,0,94,,27,0,0,0,0,0,21,0,0,,,,,0,0,1,0,0,0,0,0,0,0,0,0,,,0,
1151,2025-04-16 16:13:04,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1150,2025-04-16 16:13:04,Check Patient Circuit,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,63.2,,23,0,0,0,0,0,0,0,0,,,,,0,0,1,0,0,0,0,0,0,0,0,0,,,0,
1149,2025-04-16 16:12:01,Silence alarms,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1148,2025-04-16 16:11:29,High Airway Pressure,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1147,2025-04-16 16:11:26,Check Patient Circuit,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,63.2,,23,0,0,0,0,0,0,0,0,,,,,0,0,1,0,0,0,0,0,0,0,0,0,,,0,
1146,2025-04-16 16:11:24,Standby Mode Activated,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,11,,0.2,63.2,,23,0,0,0,0,0,0,0,0,,,,,0,0,1,0,0,0,0,0,0,0,0,0,,,0,
1145,2025-04-16 16:11:24,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1144,2025-04-16 16:11:23,Start SIMV-VC-PS Mode,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,20,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1143,2025-04-16 16:11:17,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1142,2025-04-16 15:38:46,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1141,2025-04-16 15:38:44,High Airway Pressure,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1140,2025-04-16 15:38:42,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1139,2025-04-16 15:38:38,Standby Mode Activated,Deactivated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,20,30,,5.3,26.2,18,25,26.5,16.200001,0.81,0.48,1,47,8,3,2,,,,38,0,30,26,16,0,0,0,0,0,0.48,41,12,,19,
1138,2025-04-16 15:38:38,High Airway Pressure,Activated,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,24,-,-,0,0.9,0,-,35,2,15,6,20,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1137,2025-04-16 15:38:37,Start SIMV-VC-PS Mode,,SIMV-VC-PS,-,-,-:-,4,34,880,100,0,0,0,0,3,25,20,-,-,0,0.9,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1136,2025-04-16 15:38:09,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1135,2025-04-16 15:37:47,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1134,2025-04-16 15:37:47,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1133,2025-04-16 15:36:22,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1132,2025-04-16 15:34:55,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1131,2025-04-16 15:34:52,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1130,2025-04-16 15:30:33,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1129,2025-04-16 15:30:33,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1128,2025-04-16 14:31:14,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1127,2025-04-16 14:31:13,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1126,2025-04-16 14:19:01,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1125,2025-04-16 14:19:00,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1124,2025-04-16 14:09:58,Change A/C-PC Mode Setting,,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1123,2025-04-16 14:09:51,Low PEEP,Deactivated,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,25,30,1.0:2.5,13,28.6,24,24,40.400002,13.1,1.21,0.39,26,40,15,4,3,,,,67,0,21,40,13,0,0,0,0,0,0.39,67,10,,25,
1122,2025-04-16 14:09:48,Check Patient Circuit,Deactivated,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,84,537.400024,0,16.12,0,21,0,1,4,,,,,101,0,20,537,0,0,0,0,0,0,0.37,100,,,1,
1121,2025-04-16 14:09:38,Low PEEP,Activated,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,84,537.400024,0,16.12,0,21,0,1,4,,,,,101,0,20,537,0,0,0,0,0,0,0.37,100,,,1,
1120,2025-04-16 14:09:38,Check Patient Circuit,Activated,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,84,537.400024,0,16.12,0,21,0,1,4,,,,,101,0,20,537,0,0,0,0,0,0,0.37,100,,,1,
1119,2025-04-16 14:08:56,Change A/C-PC Mode Setting,,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1118,2025-04-16 14:08:46,Low PEEP,Deactivated,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,36,30,1.0:2.5,6.1,89.6,34,54,78.400002,62.599998,0.95,0.54,2,91,13,7,2,,,,20,0,30,78,62,0,0,0,0,0,0.54,43,27,,34,
1117,2025-04-16 14:08:43,Check Patient Circuit,Deactivated,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,35,30,1.0:2.5,0.2,89.8,34,102,355.600006,0,0.9,0.5,10,0,5,7,10,,,,109,0,30,355,0,0,0,0,0,0,0.5,44,33,,2,
1116,2025-04-16 14:08:36,Low PEEP,Activated,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,35,30,1.0:2.5,0.2,89.8,34,102,355.600006,0,0.9,0.5,10,0,5,7,10,,,,109,0,30,355,0,0,0,0,0,0,0.5,44,33,,2,
1115,2025-04-16 14:08:36,Check Patient Circuit,Activated,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,35,30,1.0:2.5,0.2,89.8,34,102,355.600006,0,0.9,0.5,10,0,5,7,10,,,,109,0,30,355,0,0,0,0,0,0,0.5,44,33,,2,
1114,2025-04-16 14:06:32,Battery 1 Fully Charged,,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1113,2025-04-16 13:59:23,Confirm A/C-PC Mode Setting,,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1112,2025-04-16 13:59:17,Change A/C-PC Mode Setting,,A/C-PC,35,30,-:-,5,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1111,2025-04-16 13:59:01,Check Patient Circuit,Deactivated,A/C-PC,25,20,-:-,10,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,25,21,1.0:4.0,9.8,90.4,24,19,8,4.3,0.38,0.32,0,39,12,7,0,,,,46,2,19,8,4,0,0,33,3,0.01,0.31,15,14,,24,
1110,2025-04-16 13:58:50,Check Patient Circuit,Activated,A/C-PC,25,20,-:-,10,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,25,21,1.0:4.0,9.8,90.4,24,19,8,4.3,0.38,0.32,0,39,12,7,0,,,,46,2,19,8,4,0,0,33,3,0.01,0.31,15,14,,24,
1109,2025-04-16 13:44:50,Change A/C-PC Mode Setting,,A/C-PC,25,20,-:-,10,90,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1108,2025-04-16 13:31:01,Change A/C-PC Mode Setting,,A/C-PC,30,20,-:-,5,60,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1107,2025-04-16 13:30:52,Low PEEP,Deactivated,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,41,30,1.0:2.5,12,28.5,,41,86.5,53.700001,1.43,0.3,0,73,19,9,,,,,37,0,30,86,53,0,0,0,0,0,0.3,79,,,39,
1106,2025-04-16 13:30:49,Check Patient Circuit,Deactivated,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,10,30,1.0:2.5,0.1,25.2,,121,873.5,0,1.36,0.25,21,0,0,9,,,,,100,0,30,873,0,0,0,0,0,0,0.25,81,,,2,
1105,2025-04-16 13:30:01,Low PEEP,Activated,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,10,30,1.0:2.5,0.1,25.2,,121,873.5,0,1.36,0.25,21,0,0,9,,,,,100,0,30,873,0,0,0,0,0,0,0.25,81,,,2,
1104,2025-04-16 13:30:01,Check Patient Circuit,Activated,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,10,30,1.0:2.5,0.1,25.2,,121,873.5,0,1.36,0.25,21,0,0,9,,,,,100,0,30,873,0,0,0,0,0,0,0.25,81,,,2,
1103,2025-04-16 13:27:20,Battery 1 Charging,,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1102,2025-04-16 13:27:19,Battery 1 Connected,,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1101,2025-04-16 13:26:21,Change A/C-PC Mode Setting,,A/C-PC,40,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1100,2025-04-16 13:26:12,Low PEEP,Deactivated,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,6,28.2,14,19,20.200001,2.2,0.62,0.32,2,20,8,3,2,,,,89,0,30,20,2,0,0,0,0,0,0.32,48,7,,14,
1099,2025-04-16 13:26:09,Check Patient Circuit,Deactivated,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,30,104.099998,0,0.62,0.33,7,1,2,3,,,,,121,0,30,104,0,0,0,0,0,0,0.33,46,,,0,
1098,2025-04-16 13:25:40,Low PEEP,Activated,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,30,104.099998,0,0.62,0.33,7,1,2,3,,,,,121,0,30,104,0,0,0,0,0,0,0.33,46,,,0,
1097,2025-04-16 13:25:40,Check Patient Circuit,Activated,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,15,30,1.0:2.5,0.1,26.1,,30,104.099998,0,0.62,0.33,7,1,2,3,,,,,121,0,30,104,0,0,0,0,0,0,0.33,46,,,0,
1096,2025-04-16 13:23:20,Maintenance Screen Access,,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1095,2025-04-16 13:21:37,Change A/C-PC Mode Setting,,A/C-PC,15,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1094,2025-04-16 13:15:30,Change A/C-PC Mode Setting,,A/C-PC,25,30,-:-,10,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1093,2025-04-16 13:15:23,Low PEEP,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,21,31,1.0:2.5,6.6,28.1,19,26,45.5,13.5,1.56,0.51,0,44,9,7,3,,,,70,1,30,45,13,0,0,731,0,0,0.51,67,12,,19,
1092,2025-04-16 13:15:21,Check Patient Circuit,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,2,31,1.0:2.5,0.1,26,,106,731.400024,0,1.54,0.51,36,0,0,7,,,,,100,1,30,0,0,731,0,731,0,0,0.51,66,,,2,
1091,2025-04-16 13:15:14,Low PEEP,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,2,31,1.0:2.5,0.1,26,,106,731.400024,0,1.54,0.51,36,0,0,7,,,,,100,1,30,0,0,731,0,731,0,0,0.51,66,,,2,
1090,2025-04-16 13:15:14,Check Patient Circuit,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,2,31,1.0:2.5,0.1,26,,106,731.400024,0,1.54,0.51,36,0,0,7,,,,,100,1,30,0,0,731,0,731,0,0,0.51,66,,,2,
1089,2025-04-16 13:07:25,Low PEEP,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,21,30,1.0:2.5,6.8,28.4,20,27,48.700001,17.799999,2.29,0.5,0,47,9,8,3,,,,63,2,28,48,17,0,0,753,0,0,0.5,78,13,,19,
1088,2025-04-16 13:07:23,Check Patient Circuit,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,24.9,,111,757.099976,0,2.3,0.52,38,0,0,8,,,,,100,2,29,0,0,757,0,753,0,0,0.52,77,,,0,
1087,2025-04-16 13:06:56,Low PEEP,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,24.9,,111,757.099976,0,2.3,0.52,38,0,0,8,,,,,100,2,29,0,0,757,0,753,0,0,0.52,77,,,0,
1086,2025-04-16 13:06:56,Check Patient Circuit,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,24.9,,111,757.099976,0,2.3,0.52,38,0,0,8,,,,,100,2,29,0,0,757,0,753,0,0,0.52,77,,,0,
1085,2025-04-16 13:06:43,Low PEEP,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,21,31,1.0:2.5,7.2,28.2,19,28,40.5,14.6,1.55,0.53,0,46,10,8,3,,,,64,1,30,40,14,0,0,750,0,0,0.53,65,11,,19,
1084,2025-04-16 13:06:40,Check Patient Circuit,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,25.4,,110,750.400024,0,1.54,0.53,37,0,0,8,,,,,100,1,30,0,0,750,0,750,0,0,0.53,65,,,1,
1083,2025-04-16 13:06:19,Low PEEP,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,25.4,,110,750.400024,0,1.54,0.53,37,0,0,8,,,,,100,1,30,0,0,750,0,750,0,0,0.53,65,,,1,
1082,2025-04-16 13:06:19,Check Patient Circuit,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,31,1.0:2.5,0.1,25.4,,110,750.400024,0,1.54,0.53,37,0,0,8,,,,,100,1,30,0,0,750,0,750,0,0,0.53,65,,,1,
1081,2025-04-16 13:00:50,Low PEEP,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,20,30,1.0:2.5,6.4,28.4,19,28,39.599998,23.6,1.19,0.71,0,48,9,0,3,,,,40,0,2,39,23,0,0,0,0,0,0.02,40,12,,19,
1080,2025-04-16 13:00:47,Check Patient Circuit,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,30,1.0:2.5,0.1,28.5,,75,533.700012,0,16.01,0,0,0,0,0,,,,,100,0,1,533,0,0,0,0,0,0,0,100,,,0,
1079,2025-04-16 13:00:40,Low PEEP,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,30,1.0:2.5,0.1,28.5,,75,533.700012,0,16.01,0,0,0,0,0,,,,,100,0,1,533,0,0,0,0,0,0,0,100,,,0,
1078,2025-04-16 13:00:40,Check Patient Circuit,Activated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,30,1.0:2.5,0.1,28.5,,75,533.700012,0,16.01,0,0,0,0,0,,,,,100,0,1,533,0,0,0,0,0,0,0,100,,,0,
1077,2025-04-16 13:00:35,Standby Mode Activated,Deactivated,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,60,2,38,1,112,0,21,10,1,0,,0,63.7,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
1076,2025-04-16 13:00:35,Start A/C-PC Mode,,A/C-PC,20,30,-:-,5,30,-,-,-,-,0,0,2,-,-,-,-,0,0.6,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1075,2025-04-16 13:00:26,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1074,2025-04-16 12:58:46,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1073,2025-04-16 12:58:13,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1072,2025-04-16 12:57:04,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1071,2025-04-16 12:56:36,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1070,2025-04-16 12:53:30,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1069,2025-04-16 12:26:51,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1068,2025-04-16 12:17:42,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1067,2025-04-16 12:17:40,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1066,2025-04-16 12:15:54,EZVent Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1065,2025-04-16 12:13:30,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1064,2025-04-16 12:13:30,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1063,2025-04-16 12:13:30,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1062,2025-04-16 12:13:28,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1061,2025-04-16 12:13:27,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1060,2025-04-16 12:13:27,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1059,2025-04-16 12:10:37,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1058,2025-04-16 12:10:37,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1057,2025-04-16 12:10:34,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1056,2025-04-16 12:10:34,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1055,2025-04-16 12:10:33,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1054,2025-04-16 12:09:37,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1053,2025-04-16 12:09:36,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1052,2025-04-16 12:09:34,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1051,2025-04-16 12:09:33,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1050,2025-04-16 12:09:32,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1049,2025-04-16 12:08:33,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1048,2025-04-16 12:08:32,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1047,2025-04-16 12:08:30,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1046,2025-04-16 12:08:29,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1045,2025-04-16 12:08:29,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1044,2025-04-16 12:06:34,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1043,2025-04-16 12:06:32,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1042,2025-04-16 12:06:30,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1041,2025-04-16 12:06:29,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1040,2025-04-16 12:06:29,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1039,2025-04-16 12:05:34,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1038,2025-04-16 12:05:33,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1037,2025-04-16 12:05:30,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1036,2025-04-16 12:05:30,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1035,2025-04-16 12:05:30,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1034,2025-04-16 12:04:34,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1033,2025-04-16 12:04:34,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1032,2025-04-16 12:04:31,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1031,2025-04-16 12:04:26,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1030,2025-04-16 12:04:26,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1029,2025-04-16 12:04:26,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1028,2025-04-16 12:04:07,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1027,2025-04-16 12:04:04,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1026,2025-04-16 12:04:04,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1025,2025-04-16 12:03:31,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1024,2025-04-16 12:03:31,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1023,2025-04-16 12:03:28,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1022,2025-04-16 12:03:28,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1021,2025-04-16 12:03:28,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1020,2025-04-16 12:02:32,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1019,2025-04-16 12:02:32,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1018,2025-04-16 12:02:29,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1017,2025-04-16 12:02:29,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1016,2025-04-16 12:02:18,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1015,2025-04-16 12:02:16,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1014,2025-04-16 12:02:13,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1013,2025-04-16 12:02:12,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1012,2025-04-16 12:02:10,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1011,2025-04-16 12:02:01,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1010,2025-04-16 12:02:01,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1009,2025-04-16 12:02:00,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1008,2025-04-16 12:01:57,Low Air Supply,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,60,2,38,1,112,0,21,10,1,0,,0,94,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
1007,2025-04-16 12:01:49,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,60,2,38,1,112,0,21,10,1,0,,0,19,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
1006,2025-04-16 12:01:48,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1005,2025-04-16 12:01:46,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1004,2025-04-16 12:01:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1003,2025-04-16 12:01:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1002,2025-04-16 12:01:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1001,2025-04-16 12:01:12,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1000,2025-04-16 12:01:10,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
999,2025-04-16 12:01:10,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
998,2025-04-16 12:01:10,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
997,2025-04-16 12:01:08,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
996,2025-04-16 12:00:16,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
995,2025-04-16 12:00:16,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
994,2025-04-16 12:00:14,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
993,2025-04-16 12:00:11,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
992,2025-04-16 11:59:59,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
991,2025-04-16 11:59:54,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
990,2025-04-16 11:59:52,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
989,2025-04-16 11:59:46,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
988,2025-04-16 11:59:45,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
987,2025-04-16 11:59:40,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,60,2,38,1,112,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
986,2025-04-16 11:59:40,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
985,2025-04-16 11:59:39,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
984,2025-04-16 11:57:32,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
983,2025-04-16 11:57:28,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
982,2025-04-16 11:57:25,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
981,2025-04-16 11:57:20,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
980,2025-04-16 11:57:18,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
979,2025-04-16 11:57:14,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
978,2025-04-16 11:57:12,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
977,2025-04-16 11:57:07,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
976,2025-04-16 11:57:07,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
975,2025-04-16 11:57:07,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
974,2025-04-16 11:56:57,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
973,2025-04-16 11:56:54,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
972,2025-04-16 11:56:51,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
971,2025-04-16 11:56:48,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
970,2025-04-16 11:56:43,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
969,2025-04-16 11:56:43,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
968,2025-04-16 11:56:43,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
967,2025-04-16 11:56:35,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
966,2025-04-16 11:56:31,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
965,2025-04-16 11:56:29,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
964,2025-04-16 11:56:27,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
963,2025-04-16 11:56:26,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
962,2025-04-16 11:56:21,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
961,2025-04-16 11:56:21,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
960,2025-04-16 11:56:21,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
959,2025-04-16 11:56:12,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
958,2025-04-16 11:56:09,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
957,2025-04-16 11:56:06,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
956,2025-04-16 11:56:03,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
955,2025-04-16 11:55:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
954,2025-04-16 11:55:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
953,2025-04-16 11:55:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
952,2025-04-16 11:55:48,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
951,2025-04-16 11:55:45,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
950,2025-04-16 11:55:41,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
949,2025-04-16 11:55:22,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
948,2025-04-16 11:55:22,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
947,2025-04-16 11:55:22,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
946,2025-04-16 11:55:13,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
945,2025-04-16 11:55:11,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
944,2025-04-16 11:55:08,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
943,2025-04-16 11:55:02,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
942,2025-04-16 11:55:02,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
941,2025-04-16 11:55:02,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
940,2025-04-16 11:54:10,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
939,2025-04-16 11:53:55,Screen Resume,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
938,2025-04-16 11:53:35,Screen Pause,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
937,2025-04-16 11:53:34,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
936,2025-04-16 11:53:31,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
935,2025-04-16 11:53:08,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
934,2025-04-16 11:53:06,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
933,2025-04-16 11:53:04,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
932,2025-04-16 11:52:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
931,2025-04-16 11:52:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
930,2025-04-16 11:52:59,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
929,2025-04-16 11:52:47,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
928,2025-04-16 11:52:43,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
927,2025-04-16 11:52:40,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
926,2025-04-16 11:52:38,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
925,2025-04-16 11:52:36,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
924,2025-04-16 11:52:31,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
923,2025-04-16 11:52:31,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
922,2025-04-16 11:52:31,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
921,2025-04-16 11:52:03,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
920,2025-04-16 11:51:59,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
919,2025-04-16 11:51:53,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
918,2025-04-16 11:51:50,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
917,2025-04-16 11:51:44,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
916,2025-04-16 11:51:44,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
915,2025-04-16 11:51:44,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
914,2025-04-16 11:50:49,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
913,2025-04-16 11:50:43,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
912,2025-04-16 11:50:41,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
911,2025-04-16 11:50:36,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
910,2025-04-16 11:50:36,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
909,2025-04-16 11:50:36,Maintenance Settings Updated,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
908,2025-04-16 11:50:27,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
907,2025-04-16 11:50:23,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
906,2025-04-16 11:50:21,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
905,2025-04-16 11:50:18,Confirm HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
904,2025-04-16 11:50:14,Maintenance Screen Access,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
903,2025-04-16 11:50:11,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
902,2025-04-16 11:50:09,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
