Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
612,2023-09-20 14:23:37,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
611,2023-09-20 14:23:37,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
610,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
609,2023-09-20 14:37:05,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
608,2023-09-20 14:37:05,High FIO2 Concentration,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
607,2023-09-20 14:37:04,Soft Shutdown Action.,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
606,2023-09-20 14:37:01,Low Air Supply,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
605,2023-09-20 14:37:01,Low Gas Supply,Activated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
604,2023-09-20 14:37:01,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
603,2023-09-20 14:36:34,Silence alarms,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
602,2023-09-20 14:36:18,Battery 2 Charging,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
601,2023-09-20 14:36:18,AC Power Loss,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
600,2023-09-20 14:36:18,Battery Critically Low,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
599,2023-09-20 14:36:18,Operation On Battery Ended,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
598,2023-09-20 14:35:47,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,21,1.5:1.0,2.2,94,,38,403,196,8.11,8.11,14,60,16,32,,,,,51,0,21,403,196,0,0,0,0,0,8.11,0,,,26,
597,2023-09-20 14:35:42,Silence alarms,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
596,2023-09-20 14:28:36,Battery Remaining Time: 10 minutes,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
595,2023-09-20 14:28:28,High FIO2 Concentration,Activated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,28,20,1.0:2.0,5.1,94,,31,363,527,7.26,10.54,12,57,11,31,,,,,0,0,11,363,527,0,0,0,0,0,11.38,0,,,25,
594,2023-09-20 14:28:11,Battery Critically Low,Activated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,33,20,1.0:2.0,4.9,94,,77,952,1055,19.05,21.12,32,67,11,14,,,,,0,0,5,952,1055,0,0,0,0,0,5.42,0,,,28,
593,2023-09-20 14:28:08,Battery Low,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,34,20,1.0:2.0,4.9,94,,75,971,1109,19.43,22.18,33,70,11,14,,,,,0,0,4,971,1109,0,0,0,0,0,4.36,0,,,29,
592,2023-09-20 14:27:54,Standby Mode Activated,Deactivated,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
591,2023-09-20 14:27:53,Start A/C-PC Mode,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
590,2023-09-20 14:27:51,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
589,2023-09-20 14:27:50,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
588,2023-09-20 14:25:46,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
587,2023-09-20 14:25:46,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
586,2023-09-20 14:23:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
585,2023-09-20 14:23:37,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
584,2023-09-20 14:23:37,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
583,2023-09-20 14:23:37,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
582,2023-09-20 14:23:37,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
581,2023-09-20 14:23:37,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
580,2023-09-20 14:23:37,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
579,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
578,2023-09-20 17:21:44,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
577,2023-09-20 17:18:57,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
576,2023-09-20 17:17:57,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
575,2023-09-20 14:39:59,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
574,2023-09-20 14:31:04,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
573,2023-09-20 14:30:41,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
572,2023-09-20 14:23:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
571,2023-09-20 14:23:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
570,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
569,2023-09-20 14:23:36,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
568,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
567,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
566,2023-09-20 20:23:24,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
565,2023-09-20 20:23:24,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
564,2023-09-20 20:23:24,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
563,2023-09-20 20:23:09,Low O2 Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
562,2023-09-20 20:23:09,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
561,2023-09-20 20:23:04,Low O2 Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
560,2023-09-20 19:07:58,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
559,2023-09-20 19:07:56,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
558,2023-09-20 19:07:53,View Logs,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
557,2023-09-20 19:07:51,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
556,2023-09-20 19:07:43,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
555,2023-09-20 19:02:41,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
554,2023-09-20 19:02:41,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
553,2023-09-20 19:02:35,Battery 2 Fully Charged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
552,2023-09-20 19:02:35,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
551,2023-09-20 19:02:34,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
550,2023-09-20 19:02:31,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
549,2023-09-20 19:02:31,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
548,2023-09-20 19:02:31,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
547,2023-09-20 18:53:08,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
546,2023-09-20 18:53:08,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
545,2023-09-20 18:53:05,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
544,2023-09-20 18:53:03,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
543,2023-09-20 18:52:56,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
542,2023-09-20 18:52:44,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
541,2023-09-20 18:52:43,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
540,2023-09-20 18:52:33,Maintenance Screen Access,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
539,2023-09-20 18:52:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
538,2023-09-20 18:52:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
537,2023-09-20 18:52:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
536,2023-09-20 18:52:07,Maintenance Screen Access,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
535,2023-09-20 18:51:58,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
534,2023-09-20 18:51:58,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
533,2023-09-20 18:51:58,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
532,2023-09-20 18:49:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
531,2023-09-20 18:49:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
530,2023-09-20 18:49:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
529,2023-09-20 18:49:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
528,2023-09-20 18:49:27,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
527,2023-09-20 18:49:26,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
526,2023-09-20 18:49:26,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
525,2023-09-20 18:49:26,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
524,2023-09-20 18:49:26,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
523,2023-09-20 18:45:31,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
522,2023-09-20 18:45:31,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
521,2023-09-20 18:45:31,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
520,2023-09-20 18:45:23,Maintenance Screen Access,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
519,2023-09-20 18:32:50,Start A/C-VC Mode,,A/C-VC,-,20,1.0:2.0,5,30,500,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
518,2023-09-20 18:23:59,Change A/C-PC Mode Setting,,A/C-PC,30,20,1.0:2.0,5,30,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
517,2023-09-20 18:23:54,Change A/C-PC Mode Setting,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
516,2023-09-20 18:23:08,Check Patient Circuit,Deactivated,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,7,20,1.0:2.0,4.2,19.5,,155,1818,0,10.73,8.86,168,1,2,0,,,,,100,0,20,1818,0,0,0,0,0,0,8.86,17,,,2,
515,2023-09-20 18:23:07,Check Patient Circuit,Activated,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,7,20,1.0:2.0,4.2,19.5,,155,1818,0,10.73,8.86,168,1,2,0,,,,,100,0,20,1818,0,0,0,0,0,0,8.86,17,,,2,
514,2023-09-20 18:20:20,Battery 2 Fully Charged,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
513,2023-09-20 18:19:34,Maintenance Screen Access,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
512,2023-09-20 18:19:22,Maintenance Settings Updated,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
511,2023-09-20 18:19:22,Maintenance Settings Updated,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
510,2023-09-20 18:19:22,Maintenance Settings Updated,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
509,2023-09-20 18:19:05,Maintenance Screen Access,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
508,2023-09-20 18:18:39,Change A/C-PC Mode Setting,,A/C-PC,15,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
507,2023-09-20 18:18:09,Change A/C-PC Mode Setting,,A/C-PC,25,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
506,2023-09-20 18:15:00,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
505,2023-09-20 18:14:05,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,29,21,1.0:1.5,6,19.8,,37,402,383,10.28,10.83,17,66,13,25,,,,,4,0,21,402,383,0,0,0,0,0,10.83,0,,,27,
504,2023-09-20 18:14:03,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,29,21,1.0:1.5,6,19.8,,37,402,383,10.28,10.83,17,66,13,25,,,,,4,0,21,402,383,0,0,0,0,0,10.83,0,,,27,
503,2023-09-20 17:40:44,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
502,2023-09-20 17:40:44,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
501,2023-09-20 17:40:44,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
500,2023-09-20 17:40:20,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
499,2023-09-20 17:38:45,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
498,2023-09-20 17:38:45,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
497,2023-09-20 17:38:45,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
496,2023-09-20 17:38:41,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
495,2023-09-20 17:34:25,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
494,2023-09-20 17:34:25,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
493,2023-09-20 17:34:25,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
492,2023-09-20 17:34:19,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
491,2023-09-20 17:34:10,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
490,2023-09-20 17:34:01,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
489,2023-09-20 17:34:01,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
488,2023-09-20 17:34:01,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
487,2023-09-20 17:33:33,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
486,2023-09-20 17:33:22,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
485,2023-09-20 17:33:22,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
484,2023-09-20 17:33:22,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
483,2023-09-20 17:33:13,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
482,2023-09-20 17:32:37,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
481,2023-09-20 17:32:37,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
480,2023-09-20 17:32:37,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
479,2023-09-20 17:32:12,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
478,2023-09-20 17:31:06,Low MVe,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,6,19.8,,48,546,464,10.93,9.3,22,71,14,25,,,,,14,0,6,546,464,0,0,0,0,0,1.84,14,,,30,
477,2023-09-20 17:31:02,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,7,19.8,,46,454,0,9.08,0,19,65,14,25,,,,,109,0,5,454,0,0,0,0,0,0,1.38,100,,,29,
476,2023-09-20 17:31:01,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,7,19.8,,46,454,0,9.08,0,19,65,14,25,,,,,109,0,5,454,0,0,0,0,0,0,1.38,100,,,29,
475,2023-09-20 17:30:59,Exhalation Flow Sensor Fault,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,7,19.8,,46,454,0,9.08,0,19,65,14,25,,,,,109,0,5,454,0,0,0,0,0,0,1.38,100,,,29,
474,2023-09-20 17:30:50,Low MVe,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,7,19.8,,46,454,0,9.08,0,19,65,14,25,,,,,109,0,5,454,0,0,0,0,0,0,1.38,100,,,29,
473,2023-09-20 17:30:48,Exhalation Flow Sensor Fault,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,4.6,19.8,,46,451,458,9.03,9.17,16,68,13,25,,,,,0,0,4,451,458,0,0,0,0,0,1.38,0,,,29,
472,2023-09-20 17:30:44,Low PEEP,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,4.3,19.9,,52,476,446,9.53,8.93,17,68,12,28,,,,,6,0,3,476,446,0,0,0,0,0,0.92,6,,,30,
471,2023-09-20 17:30:41,Low PEEP,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,1.3,20,,58,729,473,14.59,9.46,23,80,10,21,,,,,35,0,2,729,473,0,0,0,0,0,0.47,35,,,30,
470,2023-09-20 17:30:41,Low MVe,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,1.3,20,,58,729,473,14.59,9.46,23,80,10,21,,,,,35,0,2,729,473,0,0,0,0,0,0.47,35,,,30,
469,2023-09-20 17:30:38,Exhalation Flow Sensor Fault,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,7.9,19.9,,49,485,0,9.7,0,0,0,15,16,,,,,108,0,1,485,0,0,0,0,0,0,0,100,,,30,
468,2023-09-20 17:30:36,Low MVe,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,7.9,19.9,,49,485,0,9.7,0,0,0,15,16,,,,,108,0,1,485,0,0,0,0,0,0,0,100,,,30,
467,2023-09-20 17:30:32,Standby Mode Activated,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,,4.8,19.8,,45,439,433,8.79,8.69,17,72,12,25,,,,,1,0,20,439,433,0,0,0,0,0,8.69,1,,,29,
466,2023-09-20 17:30:31,Start A/C-PC Mode,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
465,2023-09-20 17:30:30,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
464,2023-09-20 17:30:29,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
463,2023-09-20 17:30:28,Exhalation Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
462,2023-09-20 17:30:23,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
461,2023-09-20 17:30:10,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
460,2023-09-20 17:30:07,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
459,2023-09-20 17:28:05,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
458,2023-09-20 17:27:46,Low MVe,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,35,20,1.0:2.0,4.4,19.8,,58,424,478,8.48,9.56,11,75,12,16,,,,,0,0,12,424,478,0,0,0,0,0,10.18,0,,,29,
457,2023-09-20 17:27:45,High Airway Pressure,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
456,2023-09-20 17:27:43,Low MVe,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,40,20,,8,19.7,,85,108,0,2.17,0,4,60,7,3,,,,,118,0,11,108,0,0,0,0,0,0,9.7,100,,,36,
455,2023-09-20 17:27:40,High Airway Pressure,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,40,20,,8,19.7,,85,108,0,2.17,0,4,60,7,3,,,,,118,0,11,108,0,0,0,0,0,0,9.7,100,,,36,
454,2023-09-20 17:27:39,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,31,20,1.0:1.5,4.3,20.3,,105,1327,1390,26.55,27.8,48,111,12,11,,,,,0,0,10,1327,1390,0,0,0,0,0,9.7,0,,,29,
453,2023-09-20 17:27:36,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,31,20,1.0:1.5,4.3,20.3,,105,1327,1390,26.55,27.8,48,111,12,11,,,,,0,0,10,1327,1390,0,0,0,0,0,9.7,0,,,29,
452,2023-09-20 17:27:10,Low MVe,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,5.5,20.1,,31,377,420,7.56,8.41,15,59,12,34,,,,,0,0,2,377,420,0,0,0,0,0,0.65,0,,,29,
451,2023-09-20 17:27:07,Low MVe,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,30,20,1.0:2.0,7.6,20.2,,35,396,233,7.93,4.68,17,48,14,0,,,,,41,0,1,396,233,0,0,0,0,0,0.23,41,,,28,
450,2023-09-20 17:27:02,Confirm A/C-PC Mode Setting,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
449,2023-09-20 17:26:51,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
448,2023-09-20 17:26:51,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
447,2023-09-20 17:26:51,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
446,2023-09-20 17:26:44,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
445,2023-09-20 17:26:35,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
444,2023-09-20 17:26:35,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
443,2023-09-20 17:26:35,Maintenance Settings Updated,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
442,2023-09-20 17:26:30,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
441,2023-09-20 17:26:19,Low MVe,Deactivated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,32,20,1.0:2.0,5.4,31.4,,36,373,423,7.47,8.47,13,60,12,34,,,,,0,0,2,373,423,0,0,0,0,0,0.66,0,,,29,
440,2023-09-20 17:26:16,Low MVe,Activated,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,33,20,1.0:2.0,7.7,58.3,,43,400,241,8.01,4.82,17,52,14,67,,,,,39,0,1,400,241,0,0,0,0,0,0.24,39,,,29,
439,2023-09-20 17:26:11,Change A/C-PC Mode Setting,,A/C-PC,30,20,1.0:2.0,5,21,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
438,2023-09-20 17:25:43,Low PEEP,Deactivated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,33,20,1.0:2.0,7,89,,105,1319,1227,13.78,11.72,0,108,13,20,,,,,6,1,19,1319,1227,0,0,2488,0,0,11.72,14,,,31,
437,2023-09-20 17:25:39,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,4,20,1.0:2.0,0.2,88.3,,177,2488,0,13.15,11.24,86,0,1,28,,,,,100,1,19,0,0,2488,0,2488,0,0,11.24,14,,,3,
436,2023-09-20 17:25:29,Low PEEP,Activated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,4,20,1.0:2.0,0.2,88.3,,177,2488,0,13.15,11.24,86,0,1,28,,,,,100,1,19,0,0,2488,0,2488,0,0,11.24,14,,,3,
435,2023-09-20 17:25:29,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,4,20,1.0:2.0,0.2,88.3,,177,2488,0,13.15,11.24,86,0,1,28,,,,,100,1,19,0,0,2488,0,2488,0,0,11.24,14,,,3,
434,2023-09-20 17:24:21,Maintenance Screen Access,,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
433,2023-09-20 17:23:57,High Respiratory Rate,Deactivated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,31,20,1.0:2.0,4.1,89.3,29,148,734,778,13.99,14.98,26,156,11,7,29,,,,0,0,20,734,778,0,0,0,0,0,14.98,0,24,,30,
432,2023-09-20 17:23:56,Alarm Limits Change,,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,38,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
431,2023-09-20 17:23:35,Check Patient Circuit,Deactivated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,5,89.4,29,137,664,737,13.41,14.71,26,152,13,6,27,,,,0,0,21,664,737,0,0,0,0,0,14.71,0,23,,30,
430,2023-09-20 17:23:23,Check Patient Circuit,Activated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,5,89.4,29,137,664,737,13.41,14.71,26,152,13,6,27,,,,0,0,21,664,737,0,0,0,0,0,14.71,0,23,,30,
429,2023-09-20 17:23:20,High Respiratory Rate,Activated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,30,21,1.0:1.5,5,89.4,29,137,664,737,13.41,14.71,26,152,13,6,27,,,,0,0,21,664,737,0,0,0,0,0,14.71,0,23,,30,
428,2023-09-20 17:20:14,Standby Mode Activated,Deactivated,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,2,15,6,20,5,40,10,27,20,,9.9,89.9,,5,29.1,22.799999,0.58,0.44,1,44,11,29,,,,,21,0,20,29,22,0,0,0,0,0,0.44,23,,,26,
427,2023-09-20 17:20:14,Start A/C-PC Mode,,A/C-PC,30,20,1.0:2.0,5,90,-,-,-,-,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
426,2023-09-20 17:19:34,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
425,2023-09-20 17:19:25,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
424,2023-09-20 17:19:24,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,6,20,5,40,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
423,2023-09-20 17:17:13,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
422,2023-09-20 17:17:11,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
421,2023-09-20 17:15:34,Circuit Check Result : FAILED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
420,2023-09-20 17:14:51,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
419,2023-09-20 17:14:48,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
418,2023-09-20 17:13:18,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
417,2023-09-20 17:13:17,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
416,2023-09-20 17:12:09,Organizational Settings Access,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
415,2023-09-20 17:11:57,Organizational Settings Access,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
414,2023-09-20 17:11:45,Low Respiratory Rate,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,26,20,1.0:4.0,10,89.8,,5,28.9,22.200001,0.58,0.44,1,43,11,29,,,,,23,0,20,28,22,0,0,0,0,0,0.44,23,,,26,
413,2023-09-20 17:11:43,Alarm Limits Change,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,1,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
412,2023-09-20 17:11:21,Low Respiratory Rate,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,26,19,1.0:4.0,10,89.6,,5,29.299999,22.9,0.52,0.39,1,43,11,29,,,,,21,0,19,29,22,0,0,0,0,0,0.39,25,,,26,
411,2023-09-20 17:10:33,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,25,20,1.0:4.0,9.7,90.3,,5,26.4,20.200001,0.55,0.4,2,39,11,27,,,,,23,0,20,26,20,0,0,0,0,0,0.4,27,,,24,
410,2023-09-20 17:10:30,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,23,20,1.0:4.0,9.9,90.1,,3,13.9,17.6,0.54,0.39,1,33,11,28,,,,,0,0,20,13,17,0,0,0,0,0,0.39,27,,,22,
409,2023-09-20 17:10:24,Check Patient Circuit,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,35,21,1.0:1.0,11,90.6,,7,29.6,19.1,0.57,0.41,1,53,17,31,,,,,35,0,21,29,19,0,0,0,0,0,0.41,28,,,34,
408,2023-09-20 17:10:20,Check Patient Circuit,Activated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,35,21,1.0:1.0,11,90.6,,7,29.6,19.1,0.57,0.41,1,53,17,31,,,,,35,0,21,29,19,0,0,0,0,0,0.41,28,,,34,
407,2023-09-20 17:09:26,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,29,20,1.0:4.0,9.8,84.3,,5,23.9,15.5,0.48,0.31,1,39,12,34,,,,,35,0,3,23,15,0,0,0,0,0,0.03,35,,,28,
406,2023-09-20 17:09:13,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:4.0,10,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
405,2023-09-20 17:09:13,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,14,20,1.0:4.0,7.4,42,,4,20,0.8,0.4,0.02,0,9,7,235,,,,,95,0,1,20,0,0,0,0,0,0,0,95,,,13,
404,2023-09-20 17:09:09,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:4.0,5,90,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
403,2023-09-20 17:08:55,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:4.0,5,40,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,24,20,1.0:4.0,4.7,38.9,,6,26.1,16.700001,0.52,0.34,1,41,7,26,,,,,35,0,3,26,16,0,0,0,0,0,0.04,35,,,24,
402,2023-09-20 17:08:46,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:4.0,5,40,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,13,20,1.0:2.0,7.1,38.9,,3,20.200001,3.2,0.41,0.06,1,8,8,231,,,,,84,0,1,20,3,0,0,0,0,0,0,84,,,13,
401,2023-09-20 17:08:45,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:4.0,5,40,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
400,2023-09-20 17:08:41,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,0,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
399,2023-09-20 17:06:25,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
398,2023-09-20 17:06:25,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
397,2023-09-20 17:06:25,Maintenance Settings Updated,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
396,2023-09-20 17:06:19,Maintenance Screen Access,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
395,2023-09-20 17:05:36,Low MVe,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,23,20,1.0:2.0,5.3,39,,3,28.200001,18.4,0.56,0.37,1,36,8,25,,,,,34,0,5,28,18,0,0,0,0,0,0.07,34,,,22,
394,2023-09-20 17:05:34,Alarm Limits Change,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,0,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
393,2023-09-20 17:05:32,Silence alarms,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
392,2023-09-20 17:05:30,Tidal Volume not Achieved,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,21,20,1.0:2.0,5,38.8,,3,26.299999,16.6,0.53,0.33,1,31,7,24,,,,,36,0,3,26,16,0,0,0,0,0,0.04,36,,,20,
391,2023-09-20 17:05:24,High Airway Pressure,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
390,2023-09-20 17:05:17,Change A/C-VC Mode Setting,,A/C-VC,-,20,1.0:2.0,5,40,30,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
389,2023-09-20 17:05:04,High Airway Pressure,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,37,20,1.0:2.0,5.5,29.6,,6,44.900002,42.799999,0.9,0.86,2,69,10,18,,,,,4,0,2,44,42,0,0,0,0,0,0.07,4,,,36,
388,2023-09-20 17:05:03,Tidal Volume not Achieved,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,26,20,1.0:2.0,6.2,23,,5,58,29.200001,1.16,0.58,0,37,9,95,,,,,49,0,1,58,29,0,0,0,0,0,0.03,49,,,25,
387,2023-09-20 17:05:03,Low MVe,Activated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,26,20,1.0:2.0,6.2,23,,5,58,29.200001,1.16,0.58,0,37,9,95,,,,,49,0,1,58,29,0,0,0,0,0,0.03,49,,,25,
386,2023-09-20 17:04:59,Standby Mode Activated,Deactivated,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,150,4,-,-,-,-,0,0,0,-,35,2,15,20,50,2,21,10,0,0,,0,82.1,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
385,2023-09-20 17:04:59,Start A/C-VC Mode,,A/C-VC,-,20,1.0:2.0,5,40,80,100,0,0,0,5,4,-,-,-,-,0,0,0,-,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
384,2023-09-20 17:03:33,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
383,2023-09-20 17:03:22,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
382,2023-09-20 17:03:15,Start Invasive Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
381,2023-09-20 17:03:15,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
380,2023-09-20 17:03:12,Circuit Check Result : PASSED,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
379,2023-09-20 17:02:05,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
378,2023-09-20 17:02:02,CIRCUIT CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
377,2023-09-20 17:00:04,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
376,2023-09-20 16:59:56,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
375,2023-09-20 16:59:56,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
374,2023-09-20 16:59:55,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
373,2023-09-20 16:58:39,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
372,2023-09-20 16:58:39,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
371,2023-09-20 16:58:36,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
370,2023-09-20 16:58:31,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
369,2023-09-20 16:58:25,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
368,2023-09-20 16:58:13,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
367,2023-09-20 16:58:09,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
366,2023-09-20 16:58:00,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
365,2023-09-20 16:57:57,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
364,2023-09-20 16:57:56,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
363,2023-09-20 16:56:24,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
362,2023-09-20 16:56:24,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
361,2023-09-20 16:56:22,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
360,2023-09-20 16:56:21,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
359,2023-09-20 16:56:21,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
358,2023-09-20 16:56:13,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,0,0,,0,24.3,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
357,2023-09-20 16:56:13,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
356,2023-09-20 16:56:12,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
355,2023-09-20 16:56:11,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
354,2023-09-20 16:56:11,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
353,2023-09-20 16:56:06,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,0,0,,0,52.6,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
352,2023-09-20 16:56:06,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
351,2023-09-20 16:56:05,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
350,2023-09-20 16:56:01,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
349,2023-09-20 16:56:01,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
348,2023-09-20 16:56:01,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
347,2023-09-20 16:55:54,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
346,2023-09-20 16:55:53,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
345,2023-09-20 16:55:52,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
344,2023-09-20 16:55:49,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,1,0,,0,74.2,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
343,2023-09-20 16:55:48,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
342,2023-09-20 16:55:47,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
341,2023-09-20 16:55:46,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
340,2023-09-20 16:55:46,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
339,2023-09-20 16:55:40,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,0,0,,0,77.3,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
338,2023-09-20 16:55:39,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
337,2023-09-20 16:55:38,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
336,2023-09-20 16:55:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
335,2023-09-20 16:55:36,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
334,2023-09-20 16:55:26,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
333,2023-09-20 16:55:26,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
332,2023-09-20 16:55:23,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
331,2023-09-20 16:55:22,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
330,2023-09-20 16:55:19,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
329,2023-09-20 16:54:47,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
328,2023-09-20 16:54:45,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
