Id,Date,Alarm,Status,Mode,PIP,RR,I:E,PEEP,FIO2,VT,FlowEnd,FlowCurve,FlowCurve,TPause,Trise,Trigger,End insp.,PSupport,PsLow,ApneaTime,BreathCycleTime,Tinsp,TExpiration,Flow,PIP Max,PEEP Min,PEEP Max,RR Min,RR Max,MVe Min,MVe Max,ApneaTime Max,Cyc. PIP,Cyc. RR,Cyc. I:E,Cyc. PEEP,Cyc. FIO2,Cyc. P Platue,Cyc. PIF,Cyc. VTi,Cyc. VTe,Cyc. MVi,Cyc. MVe,Cyc. Cdyn,Cyc. PEF,Cyc. Pmean,Cyc. Raw,Cyc. Cstat,Cyc. PEEPi,Cyc. NIF,Cyc. RSBI,Cyc. Leak,Cyc. RRSpont,Cyc. RRMand,Cyc. VTiMand,Cyc. VTeMand,Cyc. VTiSpont,Cyc. VTeSpont,Cyc. VtiSpontMean,Cyc. VTeSpontMean,Cyc. MVeSpont,Cyc. MVeMand,Cyc. MVLeak,Cyc. PDrive,Cyc. VTPBW,Cyc. EndInspPressure,Cyc. P01
327,2023-09-20 16:54:39,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
326,2023-09-20 16:54:32,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
325,2023-09-20 16:54:32,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
324,2023-09-20 16:54:32,Cancel EZVENT CHECK,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
323,2023-09-20 16:52:15,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
322,2023-09-20 16:52:15,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
321,2023-09-20 16:52:13,EZVent CHECK Pressed,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
320,2023-09-20 16:52:11,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
319,2023-09-20 16:49:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
318,2023-09-20 16:49:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
317,2023-09-20 16:49:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
316,2023-09-20 16:47:57,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
315,2023-09-20 16:47:50,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
314,2023-09-20 16:47:10,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
313,2023-09-20 16:47:07,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
312,2023-09-20 16:46:57,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
311,2023-09-20 16:46:53,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
310,2023-09-20 16:46:46,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
309,2023-09-20 16:46:41,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
308,2023-09-20 16:46:41,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
307,2023-09-20 16:46:41,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
306,2023-09-20 16:46:05,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
305,2023-09-20 16:45:58,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
304,2023-09-20 16:45:53,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
303,2023-09-20 16:45:43,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
302,2023-09-20 16:45:36,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
301,2023-09-20 16:44:59,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
300,2023-09-20 16:44:54,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
299,2023-09-20 16:44:31,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
298,2023-09-20 16:44:26,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
297,2023-09-20 16:42:12,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
296,2023-09-20 16:42:03,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
295,2023-09-20 16:42:01,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
294,2023-09-20 16:41:48,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
293,2023-09-20 16:41:15,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
292,2023-09-20 16:40:58,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
291,2023-09-20 16:40:57,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
290,2023-09-20 16:40:50,Change HF O2 Therapy Mode Setting,,HF O<sub>2</sub> Therapy,-,-,-:-,-,100,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
289,2023-09-20 16:40:39,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,5,0,,0,27.4,0,19,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
288,2023-09-20 16:40:39,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
287,2023-09-20 16:40:35,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
286,2023-09-20 16:40:30,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
285,2023-09-20 16:40:30,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
284,2023-09-20 16:40:30,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
283,2023-09-20 16:39:39,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
282,2023-09-20 16:39:32,High Flow,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
281,2023-09-20 16:39:32,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
280,2023-09-20 16:39:30,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
279,2023-09-20 16:39:30,High Flow,Activated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,5,0,,0,34.7,0,15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,0,
278,2023-09-20 16:39:27,Standby Mode Activated,Deactivated,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,2,15,20,50,2,21,10,0,0,,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
277,2023-09-20 16:39:26,Start HF O2 Therapy Mode,,HF O<sub>2</sub> Therapy,-,-,-:-,-,21,-,-,-,-,0,0,0,-,-,-,-,0,0,0,9,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
276,2023-09-20 16:39:21,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
275,2023-09-20 16:39:18,Update Patient Profile,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
274,2023-09-20 16:39:17,Alarm Limits Change,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
273,2023-09-20 16:39:15,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
272,2023-09-20 16:39:09,Start HF Oxygen Therapy Ventilation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
271,2023-09-20 16:39:09,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
270,2023-09-20 16:39:03,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
269,2023-09-20 16:39:03,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
268,2023-09-20 16:39:03,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
267,2023-09-20 16:38:57,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
266,2023-09-20 16:38:37,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
265,2023-09-20 16:38:32,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
264,2023-09-20 16:38:32,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
263,2023-09-20 16:38:32,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
262,2023-09-20 16:36:58,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
261,2023-09-20 16:36:40,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
260,2023-09-20 16:36:25,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
259,2023-09-20 16:36:11,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
258,2023-09-20 16:36:11,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
257,2023-09-20 16:36:11,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
256,2023-09-20 16:35:50,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
255,2023-09-20 16:35:50,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
254,2023-09-20 16:35:50,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
253,2023-09-20 16:35:26,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
252,2023-09-20 16:25:35,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
251,2023-09-20 16:25:25,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
250,2023-09-20 16:20:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
249,2023-09-20 16:20:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
248,2023-09-20 16:20:39,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
247,2023-09-20 16:14:52,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
246,2023-09-20 16:14:51,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
245,2023-09-20 16:14:51,Battery Critically Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
244,2023-09-20 16:14:51,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
243,2023-09-20 16:14:27,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
242,2023-09-20 16:14:27,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
241,2023-09-20 16:14:27,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
240,2023-09-20 16:14:10,Battery Critically Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
239,2023-09-20 16:14:07,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
238,2023-09-20 16:13:15,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
237,2023-09-20 16:13:12,Standby action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
236,2023-09-20 16:13:06,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
235,2023-09-20 16:13:03,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
234,2023-09-20 16:09:41,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
233,2023-09-20 16:07:36,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
232,2023-09-20 15:55:36,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
231,2023-09-20 15:44:27,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
230,2023-09-20 15:42:59,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
229,2023-09-20 14:45:07,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
228,2023-09-20 14:44:55,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
227,2023-09-20 14:44:47,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
226,2023-09-20 14:36:46,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
225,2023-09-20 14:26:38,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
224,2023-09-20 14:26:38,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
223,2023-09-20 14:26:38,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
222,2023-09-20 14:23:42,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
221,2023-09-20 14:23:41,Low Air Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
220,2023-09-20 14:23:40,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
219,2023-09-20 14:23:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
218,2023-09-20 14:23:37,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
217,2023-09-20 14:23:37,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
216,2023-09-20 14:23:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
215,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
214,2023-09-20 14:23:36,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
213,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
212,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
211,2023-09-20 14:30:44,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
210,2023-09-20 14:30:43,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
209,2023-09-20 14:30:43,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
208,2023-09-20 14:30:42,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
207,2023-09-20 14:30:41,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
206,2023-09-20 14:30:41,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
205,2023-09-20 14:26:39,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
204,2023-09-20 14:26:38,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
203,2023-09-20 14:26:38,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
202,2023-09-20 14:26:31,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
201,2023-09-20 14:26:30,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
200,2023-09-20 14:26:30,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
199,2023-09-20 14:25:58,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
198,2023-09-20 14:25:57,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
197,2023-09-20 14:25:57,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
196,2023-09-20 14:25:56,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
195,2023-09-20 14:25:56,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
194,2023-09-20 14:25:45,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
193,2023-09-20 14:25:45,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
192,2023-09-20 14:25:45,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
191,2023-09-20 14:25:44,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
190,2023-09-20 14:25:37,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
189,2023-09-20 14:25:31,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
188,2023-09-20 14:25:28,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
187,2023-09-20 14:23:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
186,2023-09-20 14:23:36,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
185,2023-09-20 14:23:36,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
184,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
183,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
182,2023-09-20 14:24:12,Air Inlet Flow Sensor Fault,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
181,2023-09-20 14:24:03,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
180,2023-09-20 14:23:54,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
179,2023-09-20 14:23:53,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
178,2023-09-20 14:23:53,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
177,2023-09-20 14:23:53,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
176,2023-09-20 14:23:45,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
175,2023-09-20 14:23:41,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
174,2023-09-20 14:23:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
173,2023-09-20 14:23:36,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
172,2023-09-20 14:23:36,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
171,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
170,2023-09-20 14:23:36,Air Inlet Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
169,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
168,2023-09-20 14:23:42,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
167,2023-09-20 14:23:41,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
166,2023-09-20 14:23:41,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
165,2023-09-20 14:23:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
164,2023-09-20 14:23:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
163,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
162,2023-09-20 14:23:36,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
161,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
160,2023-09-20 14:23:36,Air Inlet Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
159,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
158,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
157,2023-09-20 14:24:16,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
156,2023-09-20 14:24:16,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
155,2023-09-20 14:24:16,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
154,2023-09-20 14:24:14,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
153,2023-09-20 14:24:13,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
152,2023-09-20 14:24:13,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
151,2023-09-20 14:23:56,Battery 2 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
150,2023-09-20 14:23:55,AC Power Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
149,2023-09-20 14:23:55,Operation On Battery Ended,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
148,2023-09-20 14:23:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
147,2023-09-20 14:23:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
146,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
145,2023-09-20 14:23:36,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
144,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
143,2023-09-20 14:23:36,Air Inlet Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
142,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
141,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
140,2023-09-20 14:23:40,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
139,2023-09-20 14:23:39,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
138,2023-09-20 14:23:38,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
137,2023-09-20 14:23:37,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
136,2023-09-20 14:23:37,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
135,2023-09-20 14:23:37,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
134,2023-09-20 14:23:37,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
133,2023-09-20 14:23:37,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
132,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
131,2023-09-20 14:31:04,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
130,2023-09-20 14:30:29,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
129,2023-09-20 14:30:26,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
128,2023-09-20 14:30:25,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
127,2023-09-20 14:30:25,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
126,2023-09-20 14:30:19,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
125,2023-09-20 14:30:19,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
124,2023-09-20 14:30:19,Battery 2 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
123,2023-09-20 14:29:46,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
122,2023-09-20 14:27:58,Valves Deactuation,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
121,2023-09-20 14:27:39,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
120,2023-09-20 14:26:20,Diagnostic mode active,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
119,2023-09-20 14:26:01,Valves activation action,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
118,2023-09-20 14:25:48,Low Air Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
117,2023-09-20 14:25:48,Low Gas Supply,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
116,2023-09-20 14:25:31,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
115,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
114,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
113,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
112,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
111,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
110,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
109,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
108,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
107,2023-09-20 14:24:18,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
106,2023-09-20 14:24:07,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
105,2023-09-20 14:23:39,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
104,2023-09-20 14:23:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
103,2023-09-20 14:23:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
102,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
101,2023-09-20 14:23:36,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
100,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
99,2023-09-20 14:23:36,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
98,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
97,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
96,2023-09-20 14:48:46,Soft Shutdown Action.,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
95,2023-09-20 14:46:12,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
94,2023-09-20 14:46:12,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
93,2023-09-20 14:46:12,Battery 2 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
92,2023-09-20 14:45:38,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91,2023-09-20 14:43:33,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90,2023-09-20 14:42:19,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
89,2023-09-20 14:42:15,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
88,2023-09-20 14:42:15,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
87,2023-09-20 14:42:15,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
86,2023-09-20 14:42:07,Battery 1 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
85,2023-09-20 14:42:07,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
84,2023-09-20 14:42:07,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
83,2023-09-20 14:42:05,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
82,2023-09-20 14:42:02,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
81,2023-09-20 14:42:01,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
80,2023-09-20 14:42:01,Battery 1 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
79,2023-09-20 14:41:48,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
78,2023-09-20 14:41:48,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
77,2023-09-20 14:41:47,Battery 1 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
76,2023-09-20 14:41:27,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
75,2023-09-20 14:40:08,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
74,2023-09-20 14:40:05,Battery Critically Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73,2023-09-20 14:39:18,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
72,2023-09-20 14:37:26,Battery Remaining Time: 10 minutes,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
71,2023-09-20 14:37:14,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
70,2023-09-20 14:35:06,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
69,2023-09-20 14:35:03,Battery Critically Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
68,2023-09-20 14:35:00,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
67,2023-09-20 14:34:34,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
66,2023-09-20 14:32:59,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
65,2023-09-20 14:32:56,Battery Disconnected,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
64,2023-09-20 14:32:54,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
63,2023-09-20 14:32:54,Battery Disconnected,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
62,2023-09-20 14:32:03,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
61,2023-09-20 14:29:52,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
60,2023-09-20 14:28:00,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
59,2023-09-20 14:28:00,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
58,2023-09-20 14:28:00,Maintenance Settings Updated,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
57,2023-09-20 14:27:54,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56,2023-09-20 14:27:41,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
55,2023-09-20 14:25:06,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54,2023-09-20 14:25:04,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53,2023-09-20 14:25:04,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
52,2023-09-20 14:24:40,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
51,2023-09-20 14:24:37,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50,2023-09-20 14:24:37,Battery 2 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49,2023-09-20 14:24:36,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48,2023-09-20 14:24:36,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
47,2023-09-20 14:24:34,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
46,2023-09-20 14:24:34,Battery 2 Disconnected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
45,2023-09-20 14:24:34,Battery Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
44,2023-09-20 14:24:34,Standby Mode Activated,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
43,2023-09-20 14:24:34,Communication Loss,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
42,2023-09-20 14:24:33,Battery 2 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
41,2023-09-20 14:24:33,Battery 2 Connected,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
40,2023-09-20 14:24:11,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
39,2023-09-20 14:23:44,Communication Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
38,2023-09-20 14:23:37,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
37,2023-09-20 14:23:36,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
36,2023-09-20 14:23:36,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
35,2023-09-20 14:23:36,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
34,2023-09-20 14:23:36,Exhalation Flow Sensor Fault,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
33,2023-09-20 14:23:36,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
32,2023-09-20 14:23:36,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
31,2023-09-20 14:23:36,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
30,2023-09-20 14:23:36,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
29,2023-09-20 14:34:21,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
28,2023-09-20 14:32:16,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27,2023-09-20 14:32:05,Battery Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
26,2023-09-20 14:32:02,Battery Critically Low,Deactivated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
25,2023-09-20 14:29:22,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
24,2023-09-20 14:27:15,Organizational Settings Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
23,2023-09-20 14:27:07,Maintenance Screen Access,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
22,2023-09-20 14:27:06,Home Page,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
21,2023-09-20 14:27:04,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
20,2023-09-20 14:24:22,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
19,2023-09-20 14:23:39,Battery Remaining Time: 10 minutes,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
18,2023-09-20 14:23:39,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
17,2023-09-20 14:23:39,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
16,2023-09-20 14:23:39,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
15,2023-09-20 14:23:39,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
14,2023-09-20 14:23:39,Battery Critically Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
13,2023-09-20 14:23:39,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,2,15,20,50,2,21,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
12,2023-09-20 14:23:38,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11,2023-09-20 14:46:53,Silence alarms,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10,2023-09-20 14:46:10,"New version was installed HMI: 15.0.0 Carrier Board, Firmware: 5.19.0",,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
9,2023-09-20 14:46:10,Battery 1 Discharged,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
8,2023-09-20 14:46:10,AC Power Loss,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,22,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
7,2023-09-20 14:46:10,Standby Mode Activated,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,22,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
6,2023-09-20 14:46:10,Low Gas Supply,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,22,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5,2023-09-20 14:46:10,Battery Critically Low,Activated,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,22,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
4,2023-09-20 14:46:10,Operation On Battery Started,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,22,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
3,2023-09-20 14:46:10,Battery Remaining Time: 10 minutes,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
2,2023-09-20 14:46:10,Battery 1 Charging,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1,2023-09-20 14:46:10,EzVent Started Successfully,,Standby,,,-:-,,,,,,,,,,,,,,,,,,35,0,20,4,30,0,31,10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
